# UAE FLSC 2018 - Chapter 9: Fire Protection Systems
meta:
  code: "UAE FLSC 2018 (CDGH-OP-25, September 2018)"
  chapter: 9
  chapter_title: "Fire Protection Systems"

general:
  - id: g_yard_hydrant_nonstorage_plot
    when:
      building_category_not: [storage_industrial]
      plot_area_m2_gt: 20000
    systems:
      - name: "Yard Fire Hydrant System"
        code_ref: "Ch 9, #4.1.4"
        page_ref: "p.694"
        detail: "Yard hydrant loop around plot per Section 3.11. Required because non-storage/non-industrial plot > 20,000 m2 (typically cluster of buildings). Hydrants spaced per code; breeching inlets accessible to Civil Defence."
  - id: g_yard_hydrant_storage_plot
    when:
      building_category_is: storage_industrial
      ground_floor_bua_m2_gt: 3600
    systems:
      - name: "Yard Fire Hydrant System"
        code_ref: "Ch 9, #4.1.6"
        page_ref: "p.694"
        detail: "Yard hydrant loop per Section 3.11. Required because the storage/industrial built-up area is more than 3,600 m2 (#4.1.6, p.694). Built-up area is the total floor area of all floors including mezzanines (#4.1.11, p.695); this rule fires on the ground-floor area alone and the companion rule below fires on the total over all floors. Keyed off built-up area, not plot area."
  - id: g_yard_hydrant_storage_total_bua
    # Companion to g_yard_hydrant_storage_plot: code #4.1.6 keys off TOTAL
    # built-up area (all floors), so a multi-storey warehouse on a small
    # footprint (e.g. 2,000 m2 ground x 3 floors = 6,000 m2 total) must also
    # trigger even though its ground-floor BUA is below 3,600 m2. Emits the
    # same item, so the engine de-duplicates when both conditions are true.
    when:
      building_category_is: storage_industrial
      gross_floor_area_m2_gt: 3600
    systems:
      - name: "Yard Fire Hydrant System"
        code_ref: "Ch 9, #4.1.6"
        page_ref: "p.694"
        detail: "Yard hydrant loop per Section 3.11. Required because total storage/industrial built-up area across all floors > 3,600 m2 (#4.1.6, p.694). This companion trigger catches multi-storey storage buildings whose ground-floor footprint alone is below 3,600 m2."
  - id: g_yard_hydrant_storage_total_bua_missing
    # Audit CH9A-17: #4.1.6 keys on the built-up area of all floors (#4.1.11). With the
    # total GFA not entered on a storage building of more than one floor, the total is
    # unknown: named, never taken as the ground floor alone.
    when:
      building_category_is: storage_industrial
      gross_floor_area_m2_lte: 0
      floors_above_grade_gt: 1
      ground_floor_bua_m2_lte: 3600
    systems:
      - name: "Yard Fire Hydrant System (#4.1.6 total built-up area) - NOT EVALUATED"
        spec: "Not evaluated: enter the total GFA (all floors, including mezzanines)"
        code_ref: "Ch 9, #4.1.6 / #4.1.11"
        page_ref: "p.694, p.695"
        detail: "#4.1.6 requires yard fire hydrants for storage and industrial occupancies with more than 3600 m2 built-up area; #4.1.11 defines built-up area as the total floor areas of all the floors, including mezzanines. The total GFA was not entered for this multi-storey building, so this trigger is not evaluated (audit CH9A-17)."
  - id: g_yard_hydrant_storage_remote
    when:
      building_category_is: storage_industrial
      gf_beyond_100m_from_hydrant_is: true
    systems:
      - name: "Yard Fire Hydrant System"
        code_ref: "Ch 9, #4.1.6"
        page_ref: "p.694"
        detail: "Yard hydrant system per Section 3.11. Required because the storage/industrial built-up ground floor area is more than 100 m away from an existing, functional and available hydrant (#4.1.6, p.694)."
  - id: g_second_pump_set_90m
    # Table 9.6 item 13.iv (p.584): measured from the fire pump, not from
    # grade. Super highrise rows already carry their upper-level pump sets.
    # Ruling R6 (12.10.2026): malls of 23 m or more keep their Table 9.22 flows
    # and take the Table 9.6 item 13 zoning and second pump set by height; the
    # super highrise rows exclude malls, so a mall above 90 m is covered here.
    when:
      pump_head_height_m_gte: 90
      any_of:
        - {height_m_gte: 23, height_m_lte: 90}
        - {building_category_is: mall, height_m_gte: 23}
    systems:
      - name: "Second Fire Pump Set + Dedicated Water Tank"
        code_ref: "Ch 9, Table 9.6 item 13.iv"
        page_ref: "p.584"
        detail: "The most remote landing valve is 90 m or more above the lowest fire pump set (building height plus depth to the pump room). Table 9.6 item 13.iv: where the most remote landing valve is located at a height of 90 m from the fire pump location, a second set of fire pumps and dedicated water tanks shall be provided."
  - id: g_mall_riser_zoning_45m
    # Ruling R6 (12.10.2026): Table 9.22 has no zoning items; tall buildings of
    # any occupancy take Table 9.6 item 13 (#4.2.1 / #4.3.1).
    when:
      building_category_is: mall
      height_m_gte: 23
      pump_head_height_m_gte: 45
    systems:
      - name: "Wet Riser Zoning - High Zone and Low Zone, looped"
        code_ref: "Ch 9, Table 9.6 item 13.iii"
        page_ref: "p.584"
        detail: "The most remote landing valve is 45 m or more above the fire pump (building height plus depth to the pump room). Table 9.6 item 13.iii: when the most remote landing valve is located at a height of 45 m from the fire pump location, the risers shall be zoned into High Zone and Low Zone with looping (Figure 9.8.B). Item 13.i: maximum pressure anywhere in the wet riser system 24 bar with the pump set to cut off at 140% of rated pressure. Mall flows stay per Table 9.22 (ruling R6, 12.10.2026)."
  - id: g_storage_sprinkler_over_3floors
    when:
      building_category_is: storage_industrial
      floors_above_grade_gt: 3
    systems:
      - name: "Automatic Sprinkler System (full coverage)"
        code_ref: "Ch 9, #4.1.7"
        page_ref: "p.694"
        detail: "Full sprinkler coverage throughout the storage/industrial building - trigger is > 3 floors above fire access level, irrespective of BUA. Design density per commodity class per NFPA 13."

branches:
  - id: villa_private_base
    match: {occupancy: villa_private}
    section: "Ch 9, #4.7.1 / Table 9.23.A"
    page: "p.716"
    systems:
      - name: "Automatic Sprinkler System (domestic/residential type)"
        required: recommended
        detail: "Domestic-type sprinklers with domestic water tank are acceptable. Not mandatory but highly recommended throughout private villas irrespective of BUA."

  - id: villa_private_ground_1500
    match: {occupancy: villa_private, ground_floor_bua_m2_gt: 1500}
    section: "Ch 9, #4.7.1 / Table 9.23.A.2"
    page: "p.716"
    systems:
      - name: "Automatic Sprinkler System (full coverage incl. basements & podiums)"
        detail: "Full sprinkler coverage throughout villa including open and closed basements, podiums and all habitable spaces per Section 3.5. Triggered because ground-floor BUA > 1,500 m2."
      - name: "Hose Reel System (basement + ground floor)"
        detail: "Hose reels throughout basement and ground floor per Section 3.3. 30 m coverage radius; 4.5 bar residual pressure at outlet."
      - name: "Fire Pump"
        duty: pump
        pump_spec_type: fixed_250
        detail: "Electric-driven fire pump set with jockey pump and controller. UL/FM listed."
      - name: "Fire Water Tank"
        duty: tank
        spec: "30 minutes duration"
        detail: "Dedicated fire-water tank with low-level detection and instantaneous refill from utility supply. Two-compartment sectional tank preferred for maintenance continuity."

  - id: villa_private_basement_1500
    match: {occupancy: villa_private, basement_bua_m2_gt: 1500}
    section: "Ch 9, #4.7.1 / Table 9.23.A.3"
    page: "p.716"
    systems:
      - name: "Automatic Sprinkler System (basements)"
        detail: "Sprinkler coverage throughout basements (open and closed) per Section 3.5. Triggered because basement BUA > 1,500 m2."
      - name: "Hose Reel System (basement + ground floor)"
        detail: "Hose reels throughout basement and ground floor per Section 3.3."
      - name: "Fire Pump"
        duty: pump
        pump_spec_type: fixed_250
        detail: "Electric-driven pump set UL/FM listed."
      - name: "Fire Water Tank"
        duty: tank
        spec: "30 minutes duration"
        detail: "Low water-level detection + instantaneous utility refill."

  - id: villa_commercial_base
    match: {occupancy: villa_commercial}
    section: "Ch 9, #4.7.1 / Table 9.23.B"
    page: "p.717"
    systems:
      - name: "Automatic Sprinkler System (domestic/residential type)"
        required: recommended
        detail: "Domestic or residential-type sprinklers are acceptable. Not mandatory but highly recommended throughout commercial villas irrespective of BUA."

  - id: villa_commercial_plot_20000
    match: {occupancy: villa_commercial, plot_area_m2_gte: 20000}
    section: "Ch 9, #4.7.1 / Table 9.23.B.2"
    page: "p.717"
    systems:
      - name: "Yard Fire Hydrant System"
        detail: "Yard hydrant loop per Section 3.11 around the commercial-villa development (plot >= 20,000 m2). Multiple breeching inlets along fire access road."
      - name: "Fire Pump"
        duty: pump
        pump_spec_type: fixed_1000
        detail: "Electric or diesel driven UL/FM listed pump set for yard hydrant network. Table 9.23.B.3 vii (p.717): where infrastructure yard hydrants are provided, the required villa sprinkler system is permitted to be fed by the yard hydrant pumpset and water."
      - name: "Fire Water Tank"
        duty: tank
        spec: "60 minutes duration"
        detail: "Dedicated direct breeching inlet, low water-level detection, instantaneous utility refill."

  - id: villa_commercial_ground_1500
    match: {occupancy: villa_commercial, ground_floor_bua_m2_gt: 1500}
    section: "Ch 9, #4.7.1 / Table 9.23.B.3"
    page: "p.717"
    systems:
      - name: "Automatic Sprinkler System (full coverage incl. basements)"
        detail: "Full sprinkler coverage per Section 3.5. Triggered because commercial-villa ground-floor BUA > 1,500 m2."
      - name: "Hose Reel System (basement + ground floor)"
        detail: "Per Section 3.3 throughout basement and ground floor."
      - name: "Fire Pump"
        duty: pump
        pump_spec_type: fixed_250
        detail: "Table 9.23.B.3 v. Table 9.23.B.3 vii (p.717): where infrastructure yard hydrants are provided, the required villa sprinkler system is permitted to be fed by the yard hydrant pumpset and water."
      - name: "Fire Water Tank"
        duty: tank
        spec: "30 minutes duration"

  - id: villa_commercial_basement_1500
    match: {occupancy: villa_commercial, basement_bua_m2_gt: 1500}
    section: "Ch 9, #4.7.1 / Table 9.23.B.4"
    page: "p.717"
    systems:
      - name: "Automatic Sprinkler System (basements)"
        detail: "Sprinklers throughout basements (open + closed) per Section 3.5. Triggered because basement BUA > 1,500 m2."
      - name: "Hose Reel System (basement + ground floor)"
      - name: "Fire Pump"
        duty: pump
        pump_spec_type: fixed_250
        detail: "Table 9.23.B.4 v."
      - name: "Fire Water Tank"
        duty: tank
        spec: "30 minutes duration"

  - id: mall_covered
    match: {occupancy: mall_covered}
    section: "Ch 9, #4.6.1 / Table 9.22.A"
    page: "p.713"
    systems:
      - name: "Automatic Sprinkler System (full coverage incl. basements & podiums)"
        detail: "Full sprinkler coverage throughout the mall including basements, podiums (open + closed) and all tenant spaces per Section 3.5."
      - name: "Wet Riser System (interconnected at highest level)"
        requires_wet_riser: true
        detail: "Wet risers throughout the mall with Class III landing valves per Section 3.4; all risers interconnected at the highest level."
      - name: "Yard Fire Hydrants"
        detail: "Yard hydrant network around mall perimeter per Section 3.11. Not required if infrastructure hydrants are available within 120 m of every exterior part."
      - name: "Tenant Isolation Valves"
        detail: "Every tenant space fitted with an isolation valve so individual tenant areas can be isolated during maintenance without interrupting the rest of the mall."
      - name: "Breeching Inlets (min 2)"
        detail: "Minimum two breeching inlets at two separate locations along the fire access road."
      - name: "ESFR Sprinklers (supermarket / hypermarket / large clothing storage)"
        detail: "Supermarket / hypermarket / large clothing storage areas within the mall protected with ESFR sprinkler system per relevant sections."
      - name: "Fire Pump"
        duty: pump
        spec: "Combined (hydrants + internal): 2000 gpm @ 6.9 bar | Internal only: 1500 gpm @ 6.9 bar"
        detail: "Electric or diesel driven UL/FM listed pump set. Fixed mall requirement - not dependent on standpipe count."
      - name: "Fire Water Tank"
        duty: tank
        spec: "60 minutes duration"
        detail: "Dedicated direct breeching inlet, low water-level detection, instantaneous utility refill."

  - id: mall_open_small
    match: {occupancy: mall_open, plot_area_m2_lte: 900}
    section: "Ch 9, #4.6.1 / Table 9.22.B.1 (total plot area up to 900 m2)"
    page: "p.714"
    systems:
      - name: "Hose Reel System (exterior type, open circulation)"
        detail: "Exterior-type hose reel system throughout the open circulation area along the fire access road per Section 3.3 (Table 9.22.B.1 i)."
      - name: "Dry Landing Valves and Risers"
        required: not_required
        detail: "Not required (Table 9.22.B.1 ii)."
      - name: "Tenant Buildings - evaluate separately by their own occupancy"
        detail: "Table 9.22.B covers only the open circulation area, not the tenant spaces: tenant spaces comply with the other applicable sections for their occupancy type (Table 9.22.B, p.714). Run the tool again for each tenant building. A combined fire pump set and fire water tank serving both the open circulation area and the tenant building internal systems is permitted."
      - name: "Fire Pump"
        duty: pump
        spec: "50 gpm @ 4.5 bar at most remote hose reel outlet valve"
        detail: "Table 9.22.B.1 iii."
      - name: "Fire Water Tank"
        duty: tank
        spec: "30 minutes duration"
        detail: "Low water level detection and instantaneous refilling (Table 9.22.B.1 iv)."

  - id: mall_open_mid
    match: {occupancy: mall_open, plot_area_m2_gt: 900, plot_area_m2_lte: 2000}
    section: "Ch 9, #4.6.1 / Table 9.22.B.2 (total plot area more than 900 m2 up to 2,000 m2)"
    page: "p.714"
    systems:
      - name: "Exterior Wet Riser (open circulation, along fire access road)"
        detail: "Exterior wet riser system throughout the open circulation area along the fire access road so that all tenant buildings are within 30 m of a hose outlet, per Section 3.4 (Table 9.22.B.2 i). OR (alternative): yard fire hydrants per Table 9.22.B.3, in which case wet risers are not required (items i-ii after OR). Yard hydrants, wet risers or hose reels are not required where infrastructure yard hydrants are available within 120 m of every exterior part of the tenant buildings; tapping from the existing yard hydrant network is permitted to extend coverage (item iii after OR)."
      - name: "Dry Landing Valves and Risers"
        required: not_required
        detail: "Not required (Table 9.22.B.2 ii)."
      - name: "Breeching Inlets (min 2)"
        detail: "Minimum of 2 breeching inlets at two separate locations along the fire access road (Table 9.22.B.2 iii)."
      - name: "Tenant Buildings - evaluate separately by their own occupancy"
        detail: "Table 9.22.B covers only the open circulation area, not the tenant spaces: tenant spaces comply with the other applicable sections for their occupancy type (Table 9.22.B, p.714). Run the tool again for each tenant building. A combined fire pump set and fire water tank serving both the open circulation area and the tenant building internal systems is permitted."
      - name: "Fire Pump"
        duty: pump
        spec: "750 gpm @ 6.9 bar at most remote landing valve"
        detail: "Table 9.22.B.2 iv (exterior wet riser option)."
      - name: "Fire Pump (where yard hydrants are provided instead)"
        required: conditional
        spec: "1000 gpm @ 6.9 bar at most remote hydrant outlet"
        detail: "Table 9.22.B.2 vi: where yard hydrants are considered."
      - name: "Fire Water Tank"
        duty: tank
        spec: "60 minutes duration"
        detail: "Low water level detection, dedicated direct breeching inlet and instantaneous refilling (Table 9.22.B.2 v and vii)."

  - id: mall_open_large
    match: {occupancy: mall_open, plot_area_m2_gt: 2000}
    section: "Ch 9, #4.6.1 / Table 9.22.B.3 (plot area more than 2,000 m2)"
    page: "p.714"
    systems:
      - name: "Yard Fire Hydrants"
        detail: "Yard fire hydrants per Section 3.11 (Table 9.22.B.3 i). Yard hydrants or wet risers are not required where infrastructure yard hydrants are available within 120 m of every exterior part of the tenant buildings (item ii)."
      - name: "Breeching Inlets (min 2)"
        detail: "Minimum of 2 breeching inlets at two separate locations along the fire access road (Table 9.22.B.3 iii)."
      - name: "Wet Risers and Dry Landing Valves"
        required: not_required
        detail: "Not required (Table 9.22.B.3 iv)."
      - name: "Tenant Buildings - evaluate separately by their own occupancy"
        detail: "Table 9.22.B covers only the open circulation area, not the tenant spaces: tenant spaces comply with the other applicable sections for their occupancy type (Table 9.22.B, p.714). Run the tool again for each tenant building. A combined fire pump set and fire water tank serving both the open circulation area and the tenant building internal systems is permitted."
      - name: "Fire Pump"
        duty: pump
        spec: "1000 gpm @ 6.9 bar at most remote landing valve"
        detail: "Table 9.22.B.3 v."
      - name: "Fire Water Tank"
        duty: tank
        spec: "60 minutes duration"
        detail: "Low water level detection, dedicated direct breeching inlet and instantaneous refilling (Table 9.22.B.3 vi)."

  - id: mall_mixed
    match: {occupancy: mall_mixed}
    section: "Ch 9, #4.6.1 / Table 9.22.C"
    page: "p.715"
    systems:
      - name: "Automatic Sprinkler System (full coverage - enclosed buildings)"
        detail: "Full sprinkler coverage throughout enclosed buildings, retail, restaurants and service blocks incl. basements and podiums per Section 3.5."
      - name: "Wet Riser System"
        requires_wet_riser: true
        detail: "Wet risers per Section 3.4 throughout the covered/enclosed portions, interconnected at the highest level."
      - name: "Yard Fire Hydrants"
        detail: "Yard hydrant loop per Section 3.11. Tap-offs from existing infrastructure allowed if within 120 m of every exterior part."
      - name: "Tenant Isolation Valves"
        detail: "Isolation valve per tenant to permit maintenance without interrupting mall supply."
      - name: "Breeching Inlets"
        detail: "Multiple breeching inlets distributed along fire access road."
      - name: "ESFR Sprinklers (enclosed supermarket/hypermarket storage)"
        detail: "Enclosed large-storage hazards within the mall protected with ESFR sprinklers per relevant chapter sections."
      - name: "Fire Pump"
        duty: pump
        spec: "Combined: 2000 gpm @ 6.9 bar | Internal only: 1500 gpm @ 6.9 bar"
        detail: "UL/FM listed."
      - name: "Fire Water Tank"
        duty: tank
        spec: "60 minutes duration"

  - id: superhighrise_large_plot
    merge_family: tall   # owner ruling 12.10.2026, P3 App Q6 (engine._merge_tables)
    match: {height_m_gt: 90, plot_area_m2_gt: 20000, occupancy_not: [villa_private, villa_commercial, mall_covered, mall_open, mall_mixed]}
    section: "Ch 9, #4.2.1 / Table 9.18.A"
    page: "p.696"
    systems:
      - name: "Automatic Sprinkler System (full coverage incl. basements & podiums)"
        merge_system: sprinkler
        detail: "Sprinklers throughout the building including basements and podiums (open as well as closed) per Section 3.5 (Table 9.18.A i). Triggered by super highrise (more than 90 m) on a plot exceeding 20,000 m2."
      - name: "Wet Riser System (zoned - High/Low per Table 9.6.13)"
        merge_system: wet_riser
        requires_wet_riser: true
        detail: "Wet risers throughout per Section 3.4, with High Zones and Low Zones according to the pressure limitations of Table 9.6 item 13 (Table 9.18.A iii-iv). Outlets: 25 mm hose reel (or 40 mm hose rack) and 65 mm landing valve (Table 9.6 items 1, 7)."
      - name: "Wet Risers Interconnected at Lowest + Highest Level of Each Zone"
        detail: "Table 9.18.A v."
      - name: "Multi-level Pump Set (every 90 m from lowest level)"
        detail: "A multi-level pump set arrangement every 90 m height from the lowest fire pump set level per Table 9.6 item 13 (Table 9.18.A vi)."
      - name: "Yard Fire Hydrants"
        detail: "Yard hydrants per Section 3.11 (Table 9.18.A vii). Not required where infrastructure yard hydrants are available within 60 m of the towers; tapping from the existing yard hydrant network is permitted to extend coverage (Table 9.18.A viii)."
      - name: "Fire Pump (first/lowest level)"
        merge_system: pump
        duty: pump
        spec: "1000 gpm @ 17 bar (combined yard + internal; irrespective of number of stairs and standpipes)"
        detail: "Where a fire pump set is combined and serves both yard hydrants and internal building systems, the first pump set at the lowest level is 1000 gpm irrespective of the number of stairs and standpipes, at 17 bar (Table 9.18.A ix)."
      - name: "Upper-level Pump Sets (every 90 m)"
        pump_spec_type: standpipe_dependent
        detail: "Where a pump set only serves internal building systems, the pump sets located vertically at every 90 m intermediate interval from the lowest level fire pump (Table 9.18.A xi)."
      - name: "Fire Water Tank"
        merge_system: tank
        duty: tank
        spec: "60 minutes duration (lowest level, combined)"
        detail: "Combined water tank at the lowest level: 60 minutes, low water level detection, dedicated direct breeching inlet, instantaneous refilling (Table 9.18.A x)."
      - name: "Upper-level Fire Water Tanks (every 90 m)"
        spec: "30 minutes duration each"
        detail: "A fire water tank for every upper-level pump set (every 90 m interval), 30 minutes, with automatic low water level detection, instantaneous refilling, and pumping and piping to refill the tanks from lower levels (Table 9.18.A xii)."

  - id: superhighrise_small_plot
    merge_family: tall   # owner ruling 12.10.2026, P3 App Q6 (engine._merge_tables)
    match: {height_m_gt: 90, plot_area_m2_lte: 20000, occupancy_not: [villa_private, villa_commercial, mall_covered, mall_open, mall_mixed]}
    section: "Ch 9, #4.2.1 / Table 9.18.B (and row C)"
    page: "p.697"
    systems:
      - name: "Automatic Sprinkler System (full coverage incl. basements & podiums)"
        merge_system: sprinkler
        detail: "Sprinklers throughout including basements and podiums (open as well as closed) per Section 3.5 (Table 9.18.B i). Row C (yard hydrants provided as part of infrastructure development, irrespective of plot area) has the same requirements."
      - name: "Wet Riser System (zoned)"
        merge_system: wet_riser
        requires_wet_riser: true
        detail: "Wet risers per Section 3.4 with High Zones and Low Zones per Table 9.6 item 13 (Table 9.18.B iii-iv). Outlets: 25 mm hose reel (or 40 mm hose rack) and 65 mm landing valve (Table 9.6 items 1, 7)."
      - name: "Wet Risers Interconnected at Lowest + Highest Level of Each Zone"
        detail: "Table 9.18.B v."
      - name: "Multi-level Pump Set (every 90 m)"
        detail: "Every 90 m height from the lowest fire pump set level per Table 9.6 item 13 (Table 9.18.B vi)."
      - name: "Fire Pump (first/lowest level)"
        merge_system: pump
        duty: pump
        spec: "1000 gpm @ 17 bar (irrespective of the number of standpipes)"
        detail: "First fire pump set at the lowest level of the building (Table 9.18.B vii)."
      - name: "Upper-level Pump Sets (every 90 m)"
        pump_spec_type: standpipe_dependent
        detail: "Upper-level pump sets located at every 90 m interval from the lowest level fire pump (Table 9.18.B ix)."
      - name: "Fire Water Tank"
        merge_system: tank
        duty: tank
        spec: "60 minutes duration (lowest level)"
        detail: "Water tank at the lowest level: 60 minutes, low water level detection, dedicated direct breeching inlet, instantaneous refilling (Table 9.18.B viii)."
      - name: "Upper-level Fire Water Tanks (every 90 m)"
        spec: "30 minutes duration each"
        detail: "A fire water tank for every upper-level pump set (every 90 m interval), 30 minutes, with automatic low water level detection, instantaneous refilling, and pumping and piping to refill the tanks from lower levels (Table 9.18.B x)."

  - id: highrise_45_90_large_plot
    merge_family: tall   # owner ruling 12.10.2026, P3 App Q6 (engine._merge_tables)
    match: {height_m_gte: 23, height_m_lte: 90, pump_head_height_m_gte: 45, plot_area_m2_gt: 20000, occupancy_not: [villa_private, villa_commercial, mall_covered, mall_open, mall_mixed]}
    section: "Ch 9, #4.3.1 / Table 9.19.A"
    page: "p.698"
    systems:
      - name: "Automatic Sprinkler System (full coverage incl. basements & podiums)"
        merge_system: sprinkler
        detail: "Sprinklers throughout including basements and podiums (open as well as closed) per Section 3.5 (Table 9.19.A i). Table 9.19 rows A/B apply when the most remote landing valve is 45 m or more above the lowest fire pump set level (row heading: more than 45 m ... from lowest pump set level; Table 9.6 item 13.iii zones the risers at a height 45 m from the fire pump location). The tool takes the pump room at the lowest basement unless it is set at grade."
      - name: "Wet Riser System (looped, High/Low zones per Table 9.6.13)"
        merge_system: wet_riser
        requires_wet_riser: true
        detail: "Wet risers per Section 3.4 with looped High Zones and Low Zones according to the pressure limitations of Table 9.6 item 13 (Table 9.19.A iii-iv)."
      - name: "Wet Risers Interconnected at Lowest + Highest Level of Each Zone"
        detail: "Table 9.19.A v."
      - name: "Yard Fire Hydrants"
        detail: "Yard hydrants per Section 3.11 (Table 9.19.A vi). Not required where infrastructure yard hydrants are available within 60 m of the towers; tapping from the existing network is permitted (Table 9.19.A vii)."
      - name: "Fire Pump"
        merge_system: pump
        duty: pump
        spec: "1000 gpm @ 6.9 bar at most remote landing valve (combined yard + internal; irrespective of number of stairs)"
        detail: "Where a fire pump set is combined and serves yard hydrants and internal building systems (Table 9.19.A viii)."
      - name: "Fire Water Tank"
        merge_system: tank
        duty: tank
        spec: "60 minutes duration"
        detail: "Combined water tank, low water level detection, dedicated direct breeching inlet, instantaneous refilling (Table 9.19.A ix)."

  - id: highrise_45_90_small_plot
    merge_family: tall   # owner ruling 12.10.2026, P3 App Q6 (engine._merge_tables)
    match: {height_m_gte: 23, height_m_lte: 90, pump_head_height_m_gte: 45, plot_area_m2_lte: 20000, occupancy_not: [villa_private, villa_commercial, mall_covered, mall_open, mall_mixed]}
    section: "Ch 9, #4.3.1 / Table 9.19.B"
    page: "p.698"
    systems:
      - name: "Automatic Sprinkler System (full coverage incl. basements & podiums)"
        merge_system: sprinkler
        detail: "Sprinklers throughout including basements and podiums (open as well as closed) per Section 3.5 (Table 9.19.B i). Table 9.19 rows A/B apply when the most remote landing valve is 45 m or more above the lowest fire pump set level (row heading: more than 45 m ... from lowest pump set level; Table 9.6 item 13.iii zones the risers at a height 45 m from the fire pump location). The tool takes the pump room at the lowest basement unless it is set at grade."
      - name: "Wet Riser System (zoned per Table 9.6.13)"
        merge_system: wet_riser
        requires_wet_riser: true
        detail: "Wet risers per Section 3.4 with High Zones and Low Zones according to the pressure limitations of Table 9.6 item 13 (Table 9.19.B iii-iv)."
      - name: "Wet Risers Interconnected at Lowest + Highest Level of Each Zone"
        detail: "Table 9.19.B v."
      - name: "Fire Pump"
        merge_system: pump
        duty: pump
        pump_spec_type: standpipe_dependent
        detail: "Table 9.19.B vi."
      - name: "Fire Water Tank"
        merge_system: tank
        duty: tank
        spec: "60 minutes duration"
        detail: "Low water level detection, dedicated direct breeching inlet, instantaneous refilling (Table 9.19.B vii)."

  - id: highrise_23_45_large_plot
    merge_family: tall   # owner ruling 12.10.2026, P3 App Q6 (engine._merge_tables)
    match: {height_m_gte: 23, pump_head_height_m_lt: 45, plot_area_m2_gt: 20000, occupancy_not: [villa_private, villa_commercial, mall_covered, mall_open, mall_mixed]}
    section: "Ch 9, #4.3.1 / Table 9.19.C"
    page: "p.699"
    systems:
      - name: "Automatic Sprinkler System (full coverage incl. basements & podiums)"
        merge_system: sprinkler
        detail: "Sprinklers throughout including basements and podiums (open as well as closed) per Section 3.5 (Table 9.19.C i)."
      - name: "Wet Riser System"
        merge_system: wet_riser
        requires_wet_riser: true
        detail: "Wet risers throughout per Section 3.4 (Table 9.19.C iii)."
      - name: "Wet Risers Interconnected at Lowest + Highest Level of Each Zone"
        detail: "Table 9.19.C iv."
      - name: "Yard Fire Hydrants"
        detail: "Yard hydrants per Section 3.11 (Table 9.19.C v). Not required where infrastructure yard hydrants are available within 60 m of the towers (Table 9.19.C vi)."
      - name: "Fire Pump"
        merge_system: pump
        duty: pump
        spec: "1000 gpm @ 6.9 bar at most remote landing valve and yard hydrant (combined; irrespective of number of standpipes)"
        detail: "Where a fire pump set is combined and serves yard hydrants and internal building systems (Table 9.19.C vii)."
      - name: "Fire Water Tank"
        merge_system: tank
        duty: tank
        spec: "60 minutes duration"
        detail: "Combined water tank, low water level detection, dedicated direct breeching inlet, instantaneous refilling (Table 9.19.C viii)."

  - id: highrise_23_45
    merge_family: tall   # owner ruling 12.10.2026, P3 App Q6 (engine._merge_tables)
    match: {height_m_gte: 23, pump_head_height_m_lt: 45, plot_area_m2_lte: 20000, occupancy_not: [villa_private, villa_commercial, mall_covered, mall_open, mall_mixed]}
    section: "Ch 9, #4.3.1 / Table 9.19.D"
    page: "p.699"
    systems:
      - name: "Automatic Sprinkler System (full coverage incl. basements & podiums)"
        merge_system: sprinkler
        detail: "Sprinklers throughout including basements and podiums (open as well as closed) per Section 3.5 (Table 9.19.D i)."
      - name: "Wet Riser System"
        merge_system: wet_riser
        requires_wet_riser: true
        detail: "Wet risers throughout per Section 3.4 (Table 9.19.D iii)."
      - name: "Wet Risers Interconnected at Lowest + Highest Level of Each Zone"
        detail: "Table 9.19.D iv."
      - name: "Fire Pump"
        merge_system: pump
        duty: pump
        pump_spec_type: standpipe_dependent
        detail: "Table 9.19.D v-vi."
      - name: "Fire Water Tank"
        merge_system: tank
        duty: tank
        spec: "60 minutes duration"
        detail: "Low water level detection, dedicated direct breeching inlet, instantaneous refilling (Table 9.19.D vii)."

  - id: midrise_public_small_plot
    # Table 9.20.a covers the #4.4.1 occupancies AND row H: high depth
    # underground buildings or buildings with 3 or more basements. Per #1.7.45
    # (p.45) high depth = more than 7 m or more than two basements below exit
    # discharge, so a #4.4.2 (residential-group) building that is high depth
    # routes here, not to Table 9.20.b (ruling 12.10.2026). Detention keeps
    # Table 9.20.d, which is at least as onerous.
    # Ruling R2 (12.10.2026): a lowrise building with 3 or more basements also
    # takes row H. Tables 9.21.a/b cover "2 or less basements" only (p.705), and
    # row H is the only printed row naming 3 or more basements. Ruling R2b
    # (12.10.2026): any high-depth lowrise (#1.7.45: deeper than 7 m, even with 2 or
    # fewer basements) also takes row H.
    match:
      any_of:
        # Audit CH9A-19: Table 9.20.a (p.700) does not list low depth underground
        # buildings; a midrise one is NOT EVALUATED (branch midrise_low_depth_not_in_code)
        # unless it is high depth (row H).
        - {height_m_gt: 15, height_m_lt: 23, occupancy_not: [detention_a, detention_b, detention_c, low_depth_underground], occupancy_group_is: midrise_public}
        - {height_m_gt: 15, height_m_lt: 23, occupancy: low_depth_underground, is_high_depth_is: true}
        - {height_m_gt: 15, height_m_lt: 23, occupancy_group_is: midrise_residential, is_high_depth_is: true}
        - {height_m_lte: 15, is_high_depth_is: true, occupancy_group_is: lowrise_public}
        - {height_m_lte: 15, is_high_depth_is: true, occupancy_group_is: midrise_residential}
      plot_area_m2_lte: 20000
    suppresses: [lowrise_public_upto_500, lowrise_public_501_3600, lowrise_public_over_3600, lowrise_public_large_plot, lowrise_residential_upto_3600, lowrise_residential_over_3600, lowrise_residential_large_plot, lowrise_residential_large_plot_tier1, lowrise_residential_large_plot_tier2, lowrise_residential_large_plot_tier3, lowrise_single_exit_small, lowrise_single_exit_over_500, lowrise_villa_converted_upto_900, lowrise_villa_converted_two_stairs, lowrise_villa_converted_single_stair]
    section: "Ch 9, #4.4.1 / Table 9.20.a.1 (plot not more than 20,000 m2)"
    page: "p.700"
    systems:
      - name: "Automatic Sprinkler System (full coverage incl. basements & podiums)"
        detail: "Sprinklers throughout the building including basements and podiums (open as well as closed) per Section 3.5 (Table 9.20.a.1 i). Row H of Table 9.20.a applies to high depth underground buildings and buildings with 3 or more basements (#1.7.45: more than 7 m or more than two basements below exit discharge). A lowrise building with 3 or more basements (ruling R2) or deeper than 7 m (ruling R2b) also takes row H (12.10.2026; Tables 9.21.a/b cover 2 or less basements, p.705). Plot area exactly 20,000 m2 is taken under row 1: the table prints less than / more than 20,000 m2 and #4.1.4 triggers yard hydrants only above 20,000 m2."
      - name: "Wet Riser System (interconnected at highest level)"
        requires_wet_riser: true
        detail: "Wet risers throughout per Section 3.4, interconnected at the highest level (Table 9.20.a.1 iii-iv)."
      - name: "Fire Pump"
        duty: pump
        pump_spec_type: standpipe_dependent
        detail: "Table 9.20.a.1 v."
      - name: "Fire Water Tank"
        duty: tank
        spec: "45 minutes duration"
        detail: "Low water level detection, dedicated direct breeching inlet, instantaneous refilling (Table 9.20.a.1 vi)."

  - id: midrise_public_large_plot
    # Table 9.20.a covers the #4.4.1 occupancies AND row H: high depth
    # underground buildings or buildings with 3 or more basements. Per #1.7.45
    # (p.45) high depth = more than 7 m or more than two basements below exit
    # discharge, so a #4.4.2 (residential-group) building that is high depth
    # routes here, not to Table 9.20.b (ruling 12.10.2026). Detention keeps
    # Table 9.20.d, which is at least as onerous.
    # Ruling R2 (12.10.2026): a lowrise building with 3 or more basements also
    # takes row H. Tables 9.21.a/b cover "2 or less basements" only (p.705), and
    # row H is the only printed row naming 3 or more basements. Ruling R2b
    # (12.10.2026): any high-depth lowrise (#1.7.45: deeper than 7 m, even with 2 or
    # fewer basements) also takes row H.
    match:
      any_of:
        # Audit CH9A-19: Table 9.20.a (p.700) does not list low depth underground
        # buildings; a midrise one is NOT EVALUATED (branch midrise_low_depth_not_in_code)
        # unless it is high depth (row H).
        - {height_m_gt: 15, height_m_lt: 23, occupancy_not: [detention_a, detention_b, detention_c, low_depth_underground], occupancy_group_is: midrise_public}
        - {height_m_gt: 15, height_m_lt: 23, occupancy: low_depth_underground, is_high_depth_is: true}
        - {height_m_gt: 15, height_m_lt: 23, occupancy_group_is: midrise_residential, is_high_depth_is: true}
        - {height_m_lte: 15, is_high_depth_is: true, occupancy_group_is: lowrise_public}
        - {height_m_lte: 15, is_high_depth_is: true, occupancy_group_is: midrise_residential}
      plot_area_m2_gt: 20000
    suppresses: [lowrise_public_upto_500, lowrise_public_501_3600, lowrise_public_over_3600, lowrise_public_large_plot, lowrise_residential_upto_3600, lowrise_residential_over_3600, lowrise_residential_large_plot, lowrise_residential_large_plot_tier1, lowrise_residential_large_plot_tier2, lowrise_residential_large_plot_tier3, lowrise_single_exit_small, lowrise_single_exit_over_500, lowrise_villa_converted_upto_900, lowrise_villa_converted_two_stairs, lowrise_villa_converted_single_stair]
    section: "Ch 9, #4.4.1 / Table 9.20.a.2 (plot more than 20,000 m2)"
    page: "p.700"
    systems:
      - name: "Automatic Sprinkler System (full coverage incl. basements & podiums)"
        detail: "Sprinklers throughout the building including basements and podiums (open as well as closed) per Section 3.5 (Table 9.20.a.2 i). Row H applies to high depth underground buildings and buildings with 3 or more basements (#1.7.45). A lowrise building with 3 or more basements (ruling R2) or deeper than 7 m (ruling R2b) also takes row H (12.10.2026; Tables 9.21.a/b cover 2 or less basements, p.705)."
      - name: "Wet Riser System (interconnected at highest level)"
        requires_wet_riser: true
        detail: "Wet risers per Section 3.4, interconnected at the highest level (Table 9.20.a.2 iii-iv)."
      - name: "Yard Fire Hydrants"
        detail: "Yard hydrants per Section 3.11 (Table 9.20.a.2 v). Not required where infrastructure yard hydrants are available within 60 m of the building; in that case Table 9.20.a.1 applies instead: pump 750 gpm (2 standpipes) or 1000 gpm (more than 2) @ 6.9 bar and a 45-minute tank (Table 9.20.a.2 vi)."
      - name: "Fire Pump"
        duty: pump
        spec: "1000 gpm @ 6.9 bar at most remote landing valve and hydrant (combined yard + internal; irrespective of number of standpipes)"
        detail: "Table 9.20.a.2 vi (combined pump set serving yard hydrants and internal systems)."
      - name: "Fire Water Tank"
        duty: tank
        spec: "60 minutes duration (combined)"
        detail: "Combined tank: low water level detection, dedicated direct breeching inlet, instantaneous refilling (Table 9.20.a.2 vii)."

  # Audit CH9A-19: #4.4.1 / #4.4.2 and Tables 9.20.a-d (p.700-704) do not list low
  # depth underground buildings, so a midrise one is not evaluated: the report names it.
  - id: midrise_low_depth_not_in_code
    match: {height_m_gt: 15, height_m_lt: 23, occupancy: low_depth_underground, is_high_depth_is: false}
    section: "Ch 9, #4.4 / Tables 9.20.a-9.20.d"
    page: "p.700-704"
    systems:
      - name: "Midrise Low Depth Underground - NOT EVALUATED"
        spec: "Not evaluated: choose the occupancy of the building above grade"
        detail: "Table 9.20.a (p.700) lists the #4.4.1 occupancies and row H (high depth underground buildings or buildings with 3 or more basements); Tables 9.20.b-9.20.d (p.701-704) list residential, business, healthcare B/C, mercantile C, animal housing and detention. None lists a low depth underground building (#1.7.44, p.45) at midrise height, so the tool does not pick a row: select the occupancy of the building above grade and enter the basements (audit CH9A-19)."

  # ---- Midrise residential group (Table 9.20.b, #4.4.2, p.701-702) ----
  # Rows 1-3 are tiers on the ground-floor built-up area; row 4 (plot more
  # than 20,000 m2) adds yard hydrants and the 1000 gpm / 60 min duty on top
  # of the applicable row 1-3. High depth buildings go to Table 9.20.a row H.
  - id: midrise_residential_upto_900
    match:
      height_m_gt: 15
      height_m_lt: 23
      occupancy_group_is: midrise_residential
      is_high_depth_is: false
      ground_floor_bua_m2_lte: 900
    section: "Ch 9, #4.4.2 / Table 9.20.b.1 (GF BUA up to 900 m2)"
    page: "p.701"
    systems:
      - name: "Dry Riser + Hose Reel System (throughout)"
        detail: "Dry riser and hose reel system throughout the building per Section 3.2 and Section 3.3 (Table 9.20.b.1 i). No sprinklers are required at this tier."
      - name: "Dry Risers Interconnected at Highest Level"
        detail: "Table 9.20.b.1 ii."
      - name: "Automatic Sprinkler System"
        required: not_required
        detail: "Not required by Table 9.20.b.1 (GF BUA up to 900 m2)."
      - name: "Fire Pump"
        duty: pump
        spec: "50 gpm @ 4.5 bar at most remote hose valve"
        detail: "Table 9.20.b.1 iii."
      - name: "Fire Water Tank"
        duty: tank
        spec: "45 minutes duration"
        detail: "Low water level detection, dedicated direct breeching inlet, instantaneous refilling (Table 9.20.b.1 iv)."

  - id: midrise_residential_901_3600
    match:
      height_m_gt: 15
      height_m_lt: 23
      occupancy_group_is: midrise_residential
      is_high_depth_is: false
      ground_floor_bua_m2_gt: 900
      ground_floor_bua_m2_lte: 3600
    section: "Ch 9, #4.4.2 / Table 9.20.b.2 (GF BUA 901 to 3,600 m2)"
    page: "p.701"
    systems:
      - name: "Automatic Sprinkler System (full coverage incl. basements & podiums)"
        detail: "Sprinklers throughout the building including basements and podiums (open as well as closed) per Section 3.5 (Table 9.20.b.2 i). The table prints up to 900 m2 and 901 m2 to 3,600 m2; the tool takes any area above 900 m2 under this row."
      - name: "Dry Riser + Hose Reel System (throughout)"
        detail: "Dry riser and hose reel system throughout the building per Section 3.2 and Section 3.3 (Table 9.20.b.2 iii)."
      - name: "Dry Risers Interconnected at Highest Level"
        detail: "Table 9.20.b.2 iv."
      - name: "Fire Pump"
        duty: pump
        spec: "300 gpm @ 4.5 bar at most remote hose reel"
        detail: "Table 9.20.b.2 v."
      - name: "Fire Water Tank"
        duty: tank
        spec: "45 minutes duration"
        detail: "Low water level detection, dedicated direct breeching inlet, instantaneous refilling (Table 9.20.b.2 vi)."

  - id: midrise_residential_over_3600
    match:
      height_m_gt: 15
      height_m_lt: 23
      occupancy_group_is: midrise_residential
      is_high_depth_is: false
      ground_floor_bua_m2_gt: 3600
    section: "Ch 9, #4.4.2 / Table 9.20.b.3 (GF BUA more than 3,600 m2)"
    page: "p.701"
    systems:
      - name: "Automatic Sprinkler System (full coverage incl. basements & podiums)"
        detail: "Sprinklers throughout the building including basements and podiums (open as well as closed) per Section 3.5 (Table 9.20.b.3 i)."
      - name: "Wet Riser System (interconnected at highest level)"
        requires_wet_riser: true
        detail: "Wet riser system throughout per Section 3.4, interconnected at the highest level (Table 9.20.b.3 ii-iii)."
      - name: "Fire Pump"
        duty: pump
        pump_spec_type: standpipe_dependent
        detail: "Table 9.20.b.3 v."
      - name: "Fire Water Tank"
        duty: tank
        spec: "45 minutes duration"
        detail: "Low water level detection, dedicated direct breeching inlet, instantaneous refilling (Table 9.20.b.3 vi)."

  - id: midrise_residential_large_plot
    match:
      height_m_gt: 15
      height_m_lt: 23
      occupancy_group_is: midrise_residential
      is_high_depth_is: false
      plot_area_m2_gt: 20000
    section: "Ch 9, #4.4.2 / Table 9.20.b.4 (plot more than 20,000 m2)"
    page: "p.702"
    systems:
      - name: "Yard Fire Hydrants"
        detail: "Yard hydrants per Section 3.11 (Table 9.20.b.4 i). Sprinklers and wet riser or hose reel follow Table 9.20.b.1, 2 or 3 as applicable (items iii-iv), shown in the row above. Not required where infrastructure yard hydrants are available within 60 m of the building; the code then says the requirements of Table 9.20.b.3 apply (item ii)."
      - name: "Fire Pump"
        duty: pump
        spec: "1000 gpm (combined yard + internal, or yard hydrants only)"
        detail: "Table 9.20.b.4 vi (combined pump set) and vii (pump set serving only the yard hydrants): 1000 gpm. Row 4 prints no pressure; the pressure of the applicable row 1-3 at the most remote outlet still applies."
      - name: "Fire Water Tank"
        duty: tank
        spec: "60 minutes duration"
        detail: "Low water level detection, dedicated direct breeching inlet, instantaneous refilling (Table 9.20.b.4 viii)."

  # ---- Midrise single-exit small footprint (Table 9.20.c, #4.4.3) ----
  # Residential/Business/Animal Housing midrise (15-23 m) with single exit stair
  # AND ground-floor BUA <= 500 m2. Fixed 500 gpm @ 6.9 bar / 45 min tank.
  - id: midrise_single_exit_small
    match:
      height_m_gt: 15
      height_m_lt: 23
      occupancy_in: [residential, labour_accommodation, staff_accommodation, hostel, business, animal_housing]
      ground_floor_bua_m2_lte: 500
      has_single_exit_stair_is: true
      is_high_depth_is: false
    suppresses: [midrise_residential_upto_900]
    section: "Ch 9, #4.4.3 / Table 9.20.c"
    page: "p.703"
    systems:
      - name: "Automatic Sprinkler System (full coverage incl. basements & podiums)"
        detail: "Full sprinkler coverage throughout the building including basements and podiums (open and closed) per Section 3.5. Triggered because midrise single-exit-stair building has GF BUA <= 500 m2."
      - name: "Wet Riser System (interconnected at highest level)"
        requires_wet_riser: true
        detail: "Wet risers throughout per Section 3.4; interconnected at the highest level."
      - name: "Fire Pump (Midrise Single-Exit)"
        duty: pump
        spec: "500 gpm @ 6.9 bar at most remote landing valve"
        detail: "Fixed 500 gpm duty per Table 9.20.c - independent of number of standpipes."
      - name: "Fire Water Tank"
        duty: tank
        spec: "45 minutes duration"
        detail: "Low-level detection, dedicated direct breeching inlet, instantaneous utility refill."

  # ---- Midrise Detention (Table 9.20.d, #4.4.4) - SAFETY CRITICAL ----
  # Detention midrise: pre-action sprinklers in cells/inmate areas (NFPA Section 3.7)
  # PLUS standard wet-pipe sprinklers in non-cell areas. Unique system type.
  - id: midrise_detention
    match:
      height_m_gt: 15
      height_m_lt: 23
      occupancy_in: [detention_a, detention_b, detention_c]
    section: "Ch 9, #4.4.4 / Table 9.20.d"
    page: "p.704"
    systems:
      - name: "Pre-action Sprinkler System (CELLS + INMATE AREAS)"
        spec: "Pre-action sprinklers per Section 3.7 throughout all cells and inmate-accessible areas"
        detail: "DETENTION-SPECIFIC: cells and inmate areas use pre-action sprinklers (not wet-pipe) to prevent accidental discharge and tampering, and to allow staff verification before water release. Heads in inmate areas shall be institutional/tamper-resistant per NFPA 13."
      - name: "Automatic Sprinkler System (NON-CELL AREAS incl. basements & podiums)"
        detail: "All areas other than cells/inmate areas (admin, kitchen, laundry, plant rooms, basements, podiums - open and closed) protected with standard wet-pipe sprinklers per Section 3.5."
      - name: "Wet Riser System (interconnected at highest level)"
        requires_wet_riser: true
        detail: "Wet risers throughout per Section 3.4; interconnected at the highest level."
      - name: "Yard Fire Hydrants"
        detail: "Yard hydrant loop per Section 3.11. NOT required where infrastructure yard hydrants are available within 60 m of the towers; tapping into the existing infrastructure network is permitted to achieve coverage."
      - name: "Fire Pump (Detention Midrise - combined yard + internal)"
        duty: pump
        spec: "Combined (yard + internal): 1000 gpm @ 6.9 bar at most remote landing valve and hydrant (irrespective of number of standpipes); OR internal-only: 750 gpm (2 standpipes) / 1000 gpm (more than 2 standpipes) @ 6.9 bar"
        detail: "Where the fire pump is combined (serves both yard hydrants and internal systems) the duty is fixed at 1000 gpm. Where it serves only internal building systems, the duty follows the standpipe-dependent bracket."
      - name: "Fire Water Tank (Detention Midrise)"
        duty: tank
        spec: "60 minutes duration"
        detail: "Combined yard + internal: dedicated direct breeching inlet, low-level detection, instantaneous utility refill. Internal-only configuration also 60 min."

  - id: lowrise_public_upto_500
    match: {height_m_lte: 15, occupancy_group_is: lowrise_public, ground_floor_bua_m2_lte: 500}
    section: "Ch 9, #4.5.1 / Table 9.21.a.1"
    page: "p.705"
    systems:
      - name: "Hose Reel System (throughout)"
        detail: "Hose reels throughout per Section 3.3. Lowrise with GF BUA <= 500 m2 needs hose reel only (no sprinklers, no wet risers)."
      - name: "Dry Landing Valves"
        required: not_required
        detail: "Not required at this size - hose reel covers manual firefighting needs."
      - name: "Fire Pump"
        duty: pump
        spec: "50 gpm @ 4.5 bar at most remote hose-reel outlet"
        detail: "Small pump set sized for hose-reel duty only; rooftop installation permitted if structure can bear load."
      - name: "Fire Water Tank"
        duty: tank
        spec: "30 minutes duration"
        detail: "Low-level detection + instantaneous utility refill."

  - id: lowrise_public_501_3600
    match: {height_m_lte: 15, occupancy_group_is: lowrise_public, ground_floor_bua_m2_gt: 500, ground_floor_bua_m2_lte: 3600}
    section: "Ch 9, #4.5.1 / Table 9.21.a.2"
    page: "p.705"
    systems:
      - name: "Automatic Sprinkler System (full coverage incl. basements & podiums)"
        detail: "Full sprinkler coverage triggered because GF BUA is 501-3,600 m2."
      - name: "Hose Reel System (throughout)"
        detail: "Hose reels throughout per Section 3.3."
      - name: "Dry Landing Valves"
        required: not_required
        detail: "Not required - sprinklers + hose reel cover this size."
      - name: "Fire Pump"
        duty: pump
        spec: "300 gpm @ 4.5 bar at most remote hose-reel outlet"
        detail: "Combined sprinkler + hose-reel pump duty."
      - name: "Fire Water Tank"
        duty: tank
        spec: "30 minutes duration"

  - id: lowrise_public_over_3600
    match: {height_m_lte: 15, occupancy_group_is: lowrise_public, ground_floor_bua_m2_gt: 3600}
    section: "Ch 9, #4.5.1 / Table 9.21.a.3"
    page: "p.705"
    systems:
      - name: "Automatic Sprinkler System (full coverage)"
        detail: "Full sprinkler coverage per Section 3.5 (triggered by GF BUA > 3,600 m2)."
      - name: "Wet Riser System"
        requires_wet_riser: true
        detail: "Wet risers per Section 3.4, interconnected at highest level."
      - name: "Fire Pump"
        duty: pump
        pump_spec_type: standpipe_dependent
        detail: "750 gpm for 2 standpipes, 1000 gpm for more than 2; 6.9 bar."
      - name: "Fire Water Tank"
        duty: tank
        spec: "30 minutes duration"
        detail: "Dedicated breeching inlet."

  - id: lowrise_public_large_plot
    # Table 9.21.a row 4 adds yard hydrants and the combined 1000 gpm / 60 min
    # duty on top of the applicable row 1-3 (item i); rows 1-3 still fire.
    match: {height_m_lte: 15, occupancy_group_is: lowrise_public, plot_area_m2_gt: 20000}
    section: "Ch 9, #4.5.1 / Table 9.21.a.4 (plot more than 20,000 m2)"
    page: "p.706"
    systems:
      - name: "Yard Fire Hydrants"
        detail: "Yard hydrants per Section 3.11 (Table 9.21.a.4 iii). Sprinklers, hose reels or wet risers follow Table 9.21.a.1, 2 or 3 as applicable (item i), shown in the row above. Not required where infrastructure yard hydrants are available within 60 m of the building; tapping from the existing yard hydrant network is permitted to extend coverage, and the code then says the requirements of Table 9.21.a.4.i apply (item iv)."
      - name: "Fire Pump"
        duty: pump
        spec: "1000 gpm @ 6.9 bar at most remote landing valve and hydrant valve (combined yard + internal; irrespective of number of standpipes)"
        detail: "Table 9.21.a.4 v."
      - name: "Fire Water Tank"
        duty: tank
        spec: "60 minutes duration (combined)"
        detail: "Combined tank: low water level detection, dedicated direct breeching inlet, instantaneous refilling (Table 9.21.a.4 vi)."

  # ---------------- LOWRISE RESIDENTIAL (Ch 9, #4.5.2 / Table 9.21.b) ------
  - id: lowrise_residential_upto_3600
    match:
      height_m_lte: 15
      occupancy_in: [residential, labour_accommodation, staff_accommodation, hostel, business, animal_housing, healthcare_b, healthcare_c, mercantile_c]
      ground_floor_bua_m2_lte: 3600
      plot_area_m2_lte: 20000
    section: "Ch 9, #4.5.2 / Table 9.21.b.1"
    page: "p.707"
    systems:
      - name: "Hose Reel System (throughout)"
        detail: "Hose reels throughout the building per Section 3.3. Lowrise residential / labour / staff / hostel / business / animal housing with GF BUA <= 3,600 m2 and plot <= 20,000 m2. No sprinklers required at this tier."
      - name: "Dry Landing Valves"
        required: not_required
        detail: "Not required at this size."
      - name: "Fire Pump"
        duty: pump
        spec: "50 gpm @ pressure to satisfy 4.5 bar at most remote hose-reel outlet valve"
        detail: "Small pump set sized for hose-reel duty only. Fire pump and/or tank permitted on roof if structure can bear load."
      - name: "Fire Water Tank"
        duty: tank
        spec: "30 minutes duration"
        detail: "Low-level detection + instantaneous refill from utility supply."

  - id: lowrise_residential_over_3600
    match:
      height_m_lte: 15
      occupancy_in: [residential, labour_accommodation, staff_accommodation, hostel, business, animal_housing, healthcare_b, healthcare_c, mercantile_c]
      ground_floor_bua_m2_gt: 3600
      plot_area_m2_lte: 20000
    section: "Ch 9, #4.5.2 / Table 9.21.b.2"
    page: "p.707"
    systems:
      - name: "Automatic Sprinkler System (full coverage incl. basements & podiums)"
        detail: "Full sprinkler coverage triggered because GF BUA > 3,600 m2 in a lowrise residential / business / animal-housing building."
      - name: "Wet Riser System (interconnected at highest level)"
        requires_wet_riser: true
        detail: "Wet risers per Section 3.4 throughout, interconnected at highest level."
      - name: "Fire Pump"
        duty: pump
        pump_spec_type: standpipe_dependent
        detail: "750 gpm for 2 standpipes, 1000 gpm for more than 2; 6.9 bar at most remote landing valve. UL/FM listed."
      - name: "Fire Water Tank"
        duty: tank
        spec: "30 minutes duration"
        detail: "Dedicated direct breeching inlet, low-level detection, instantaneous refill."

  - id: lowrise_residential_large_plot
    match:
      height_m_lte: 15
      occupancy_in: [residential, labour_accommodation, staff_accommodation, hostel, business, animal_housing, healthcare_b, healthcare_c, mercantile_c]
      plot_area_m2_gt: 20000
    section: "Ch 9, #4.5.2 / Table 9.21.b.3"
    page: "p.708"
    systems:
      - name: "Yard Fire Hydrants"
        detail: "Yard hydrant network around plot per Section 3.11. Not required if infrastructure hydrants available within 60 m of building."
      - name: "Fire Pump"
        duty: pump
        spec: "Combined (yard + internal): 1000 gpm @ 6.9 bar at most remote landing valve and hydrant valve"
        detail: "Plot > 20,000 m2 triggers the combined pump duty regardless of standpipe count."
      - name: "Fire Water Tank"
        duty: tank
        spec: "60 minutes duration"
        detail: "Combined yard + internal tank with dedicated breeching inlet, low-level detection, instantaneous refill."

  # Ruling R4 (12.10.2026): Table 9.21.b.3.i (p.708) gives the building systems
  # "in accordance with Table 9.21.a. 1., 2., or 3., as applicable". The pump and
  # tank stay with lowrise_residential_large_plot (combined 1000 gpm, 60 min).
  - id: lowrise_residential_large_plot_tier1
    match: {height_m_lte: 15, occupancy_in: [residential, labour_accommodation, staff_accommodation, hostel, business, animal_housing, healthcare_b, healthcare_c, mercantile_c], plot_area_m2_gt: 20000, ground_floor_bua_m2_lte: 500}
    section: "Ch 9, #4.5.2 / Table 9.21.b.3.i with Table 9.21.a.1 (GF BUA up to 500 m2)"
    page: "p.708, p.705"
    systems:
      - name: "Hose Reel System (throughout)"
        detail: "Hose reels throughout per Section 3.3 (Table 9.21.a.1 i). Table 9.21.b.3.i (p.708) refers to Table 9.21.a items 1, 2 or 3, not Table 9.21.b, so the building systems follow the Table 9.21.a ground-floor tiers (ruling R4, 12.10.2026). Table 9.21.b alone would start sprinklers above 3,600 m2."
      - name: "Dry Landing Valves"
        required: not_required
        detail: "Not required (Table 9.21.a.1 ii)."

  - id: lowrise_residential_large_plot_tier2
    match: {height_m_lte: 15, occupancy_in: [residential, labour_accommodation, staff_accommodation, hostel, business, animal_housing, healthcare_b, healthcare_c, mercantile_c], plot_area_m2_gt: 20000, ground_floor_bua_m2_gt: 500, ground_floor_bua_m2_lte: 3600}
    section: "Ch 9, #4.5.2 / Table 9.21.b.3.i with Table 9.21.a.2 (GF BUA 501 to 3,600 m2)"
    page: "p.708, p.705"
    systems:
      - name: "Automatic Sprinkler System (full coverage incl. basements & podiums)"
        detail: "Sprinklers throughout including basements and podiums (open as well as closed) per Section 3.5 (Table 9.21.a.2 i). Table 9.21.b.3.i (p.708) refers to Table 9.21.a items 1, 2 or 3, not Table 9.21.b, so the building systems follow the Table 9.21.a ground-floor tiers (ruling R4, 12.10.2026). Table 9.21.b alone would start sprinklers above 3,600 m2."
      - name: "Hose Reel System (throughout)"
        detail: "Hose reels throughout per Section 3.3 (Table 9.21.a.2 iii)."
      - name: "Dry Landing Valves"
        required: not_required
        detail: "Not required (Table 9.21.a.2 iv)."

  - id: lowrise_residential_large_plot_tier3
    match: {height_m_lte: 15, occupancy_in: [residential, labour_accommodation, staff_accommodation, hostel, business, animal_housing, healthcare_b, healthcare_c, mercantile_c], plot_area_m2_gt: 20000, ground_floor_bua_m2_gt: 3600}
    section: "Ch 9, #4.5.2 / Table 9.21.b.3.i with Table 9.21.a.3 (GF BUA more than 3,600 m2)"
    page: "p.708, p.705"
    systems:
      - name: "Automatic Sprinkler System (full coverage incl. basements & podiums)"
        detail: "Sprinklers throughout including basements and podiums (open as well as closed) per Section 3.5 (Table 9.21.a.3 i). Table 9.21.b.3.i (p.708) refers to Table 9.21.a items 1, 2 or 3, not Table 9.21.b, so the building systems follow the Table 9.21.a ground-floor tiers (ruling R4, 12.10.2026). Table 9.21.b alone would start sprinklers above 3,600 m2."
      - name: "Wet Riser System (interconnected at highest level)"
        requires_wet_riser: true
        detail: "Wet risers throughout per Section 3.4, interconnected at the highest level (Table 9.21.a.3 iii-iv)."

  # ---------------- LOWRISE SINGLE-EXIT (Ch 9, #4.5.3 / Table 9.21.c) ----
  # Residential / Business / Mercantile / Hotel lowrise (<=15 m) with single exit stair.
  # 2 tiers: <=500 m2 = hose-reel only (50 gpm @ 4.5 bar / 30 min); >500 m2 = sprinklers + hose reel (300 gpm @ 4.5 bar / 30 min).
  - id: lowrise_single_exit_small
    match:
      height_m_lte: 15
      occupancy_in: [residential, business, mercantile_a, mercantile_b, hotel_a, hotel_b, hotel_c]
      ground_floor_bua_m2_lte: 500
      has_single_exit_stair_is: true
    suppresses: [lowrise_public_upto_500, lowrise_residential_upto_3600]
    section: "Ch 9, #4.5.3 / Table 9.21.c.1"
    page: "p.709"
    systems:
      - name: "Hose Reel System (throughout)"
        detail: "Hose reels throughout per Section 3.3. Lowrise single-exit-stair building with GF BUA <= 500 m2 requires hose reel only - no sprinklers, no wet risers."
      - name: "Dry Landing Valves"
        required: not_required
        detail: "Not required at this size."
      - name: "Fire Pump (Lowrise Single-Exit <=500 m2)"
        duty: pump
        spec: "50 gpm @ 4.5 bar at most remote hose-reel outlet"
        detail: "Small pump set sized for hose-reel duty only. Fire pump and/or fire water tank permitted on roof if existing structure can bear the additional load."
      - name: "Fire Water Tank"
        duty: tank
        spec: "30 minutes duration"
        detail: "Low-level detection, dedicated direct breeching inlet, instantaneous utility refill."

  - id: lowrise_single_exit_over_500
    match:
      height_m_lte: 15
      occupancy_in: [residential, business, mercantile_a, mercantile_b, hotel_a, hotel_b, hotel_c]
      ground_floor_bua_m2_gt: 500
      has_single_exit_stair_is: true
    suppresses: [lowrise_public_501_3600, lowrise_residential_upto_3600]
    section: "Ch 9, #4.5.3 / Table 9.21.c.2"
    page: "p.709"
    systems:
      - name: "Automatic Sprinkler System (full coverage incl. basements & podiums)"
        detail: "Full sprinkler coverage throughout the building including basements and podiums (open and closed) per Section 3.5. Triggered because lowrise single-exit-stair building has GF BUA > 500 m2."
      - name: "Hose Reel System (throughout)"
        detail: "Hose reels throughout per Section 3.3."
      - name: "Dry Landing Valves"
        required: not_required
        detail: "Not required - sprinklers + hose reel cover this size."
      - name: "Fire Pump (Lowrise Single-Exit >500 m2)"
        duty: pump
        spec: "300 gpm @ 4.5 bar at most remote hose-reel outlet"
        detail: "Combined sprinkler + hose-reel pump duty. Fire pump and/or fire water tank permitted on roof if existing structure can bear the additional load."
      - name: "Fire Water Tank"
        duty: tank
        spec: "30 minutes duration"
        detail: "Low-level detection, dedicated direct breeching inlet, instantaneous utility refill."

  # ---------------- LOWRISE VILLA CONVERTED TO COMMERCIAL (Ch 9, #4.5.4 / Table 9.21.d) ----
  # Existing G+1 villas converted to nurseries, clinics, daycare, restaurants, showrooms,
  # boutiques. <900 m2 = extinguishers only. >900 m2 with 2 stairs = extinguishers only.
  # >900 m2 with only 1 stair = highly recommended: add external 2nd stair OR
  # sprinklers + hose reel (with 250 gpm @ 4.5 bar / 30 min tank).
  - id: lowrise_villa_converted_upto_900
    # The table prints less than 900 m2 (row 1) and more than 900 m2 (rows 2-3);
    # 900 m2 exactly is taken under row 1, matching the "more than" trigger.
    match:
      height_m_lte: 15
      floors_above_grade_lte: 2
      villa_converted_use_is: true
      ground_floor_bua_m2_lte: 900
    # Owner ruling 12.10.2026, P3 App Q1: a converted villa takes Table 9.21.d alone; the
    # Table 9.23 villa rows (#4.7.1, p.716) are suppressed (#4.5.4, p.710).
    suppresses: [lowrise_public_upto_500, lowrise_public_501_3600, lowrise_public_over_3600, lowrise_residential_upto_3600, lowrise_residential_over_3600, lowrise_residential_large_plot_tier1, lowrise_residential_large_plot_tier2, lowrise_residential_large_plot_tier3, lowrise_single_exit_small, lowrise_single_exit_over_500, villa_private_base, villa_private_ground_1500, villa_private_basement_1500, villa_commercial_base, villa_commercial_plot_20000, villa_commercial_ground_1500, villa_commercial_basement_1500]
    section: "Ch 9, #4.5.4 / Table 9.21.d.1 (GF BUA less than 900 m2, irrespective of stairs)"
    page: "p.710"
    systems:
      - name: "Portable Fire Extinguishers (Chapter 4)"
        detail: "Fire extinguishers as per Chapter 4 (Table 9.21.d.1 i); fire pump and tank NA. Table 9.21.d covers existing G+1 villas converted to commercial outlets (#4.5.4, p.710); it replaces the generic lowrise tiers of Tables 9.21.a-c and the Table 9.23 villa rows for such a villa (owner ruling 12.10.2026, P3 App Q1). The table prints less than 900 m2 and more than 900 m2; 900 m2 exactly is taken under this row."
      - name: "Automatic Sprinkler System"
        required: not_required
        detail: "Not required by Table 9.21.d.1."
      - name: "Fire Pump"
        required: not_required
        detail: "NA (Table 9.21.d.1)."
      - name: "Fire Water Tank"
        required: not_required
        detail: "NA (Table 9.21.d.1)."

  - id: lowrise_villa_converted_two_stairs
    match:
      height_m_lte: 15
      floors_above_grade_lte: 2
      villa_converted_use_is: true
      ground_floor_bua_m2_gt: 900
      has_single_exit_stair_is: false
      exit_stairs_gte: 2
    # Owner ruling 12.10.2026, P3 App Q1: a converted villa takes Table 9.21.d alone; the
    # Table 9.23 villa rows (#4.7.1, p.716) are suppressed (#4.5.4, p.710).
    suppresses: [lowrise_public_upto_500, lowrise_public_501_3600, lowrise_public_over_3600, lowrise_residential_upto_3600, lowrise_residential_over_3600, lowrise_residential_large_plot_tier1, lowrise_residential_large_plot_tier2, lowrise_residential_large_plot_tier3, lowrise_single_exit_small, lowrise_single_exit_over_500, villa_private_base, villa_private_ground_1500, villa_private_basement_1500, villa_commercial_base, villa_commercial_plot_20000, villa_commercial_ground_1500, villa_commercial_basement_1500]
    section: "Ch 9, #4.5.4 / Table 9.21.d.2 (GF BUA more than 900 m2, two exit stairs)"
    page: "p.710"
    systems:
      - name: "Portable Fire Extinguishers (Chapter 4)"
        detail: "Fire extinguishers as per Chapter 4 (Table 9.21.d.2 i); fire pump and tank NA. Table 9.21.d covers existing G+1 villas converted to commercial outlets (#4.5.4, p.710); it replaces the generic lowrise tiers of Tables 9.21.a-c and the Table 9.23 villa rows for such a villa (owner ruling 12.10.2026, P3 App Q1)."
      - name: "Automatic Sprinkler System"
        required: not_required
        detail: "Not required by Table 9.21.d.2."
      - name: "Fire Pump"
        required: not_required
        detail: "NA (Table 9.21.d.2)."
      - name: "Fire Water Tank"
        required: not_required
        detail: "NA (Table 9.21.d.2)."

  - id: lowrise_villa_converted_single_stair
    match:
      height_m_lte: 15
      floors_above_grade_lte: 2
      villa_converted_use_is: true
      ground_floor_bua_m2_gt: 900
      any_of:
        - {has_single_exit_stair_is: true}
        - {exit_stairs_lt: 2}
    # Owner ruling 12.10.2026, P3 App Q1: a converted villa takes Table 9.21.d alone; the
    # Table 9.23 villa rows (#4.7.1, p.716) are suppressed (#4.5.4, p.710).
    suppresses: [lowrise_public_upto_500, lowrise_public_501_3600, lowrise_public_over_3600, lowrise_residential_upto_3600, lowrise_residential_over_3600, lowrise_residential_large_plot_tier1, lowrise_residential_large_plot_tier2, lowrise_residential_large_plot_tier3, lowrise_single_exit_small, lowrise_single_exit_over_500, villa_private_base, villa_private_ground_1500, villa_private_basement_1500, villa_commercial_base, villa_commercial_plot_20000, villa_commercial_ground_1500, villa_commercial_basement_1500]
    section: "Ch 9, #4.5.4 / Table 9.21.d.3 (GF BUA more than 900 m2, second exit stair not available)"
    page: "p.710"
    systems:
      - name: "Portable Fire Extinguishers (Chapter 4)"
        detail: "Fire extinguishers as per Chapter 4. Table 9.21.d covers existing G+1 villas converted to commercial outlets (#4.5.4, p.710); it replaces the generic lowrise tiers of Tables 9.21.a-c and the Table 9.23 villa rows for such a villa (owner ruling 12.10.2026, P3 App Q1)."
      - name: "Second Exit Stair (external, from first floor)"
        required: recommended
        detail: "It is highly recommended to the owner to consider providing a second exit stair externally from the first floor (Table 9.21.d.3 i)."
      - name: "Automatic Sprinkler System (incl. basements) + Hose Reel System"
        required: recommended
        detail: "OR (alternative to the second stair): it is highly recommended to consider providing automatic sprinklers throughout the building including basements per Section 3.5 and a hose reel system per Section 3.3 (Table 9.21.d.3 ii)."
      - name: "Fire Pump (where sprinklers are provided)"
        required: conditional
        spec: "250 gpm @ 4.5 bar at most remote hose reel outlet"
        detail: "Where an automatic sprinkler system is considered (Table 9.21.d.3 iii). Fire pump and/or tank may be installed on the roof if the existing structure can take the load (item v)."
      - name: "Fire Water Tank (where sprinklers are provided)"
        required: conditional
        spec: "30 minutes duration"
        detail: "Low water level detection and instantaneous refilling (Table 9.21.d.3 iv)."

  # ---------------- LOWRISE COMMERCIAL OUTLET ATTACHED (Ch 9, #4.5.5 / Table 9.21.e) ----
  # Villas / business / mosques with commercial / mercantile outlets attached or in the
  # same plot. Tiers keyed off the commercial-outlet BUA, not the host building.
  # Audit CH9B-14: #4.5.5 (p.711) covers lowrise villas (G+1), business (Groups A, B, C)
  # and mosques (Assembly Group C in this tool) with commercial / mercantile outlets
  # attached or in the same plot; the rows are keyed on the built-up ground floor area OF
  # THE COMMERCIAL OUTLET (`commercial_outlet_gf_bua_m2`), and Table 9.21.e replaces the
  # generic Table 9.21.a / 9.21.b / 9.21.c tiers of the host building. The table prints
  # "upto 900 m2" and "more than 900 m2", so 900 m2 is row 1.
  # When the outlet area is blank the 9.21.e row cannot be chosen, so the host tiers
  # are still suppressed (same list as the two sized rows): a blank never counts as a
  # pass, and must not fall back to Table 9.21.a / 9.21.b (a business would otherwise
  # keep 9.21.b hose-reel-only while 9.21.e.2 needs sprinklers above 900 m2).
  - id: lowrise_commercial_outlet_area_missing
    match:
      height_m_lte: 15
      occupancy_in: [villa_private, villa_commercial, business, assembly_c]
      has_attached_commercial_outlet_is: true
      commercial_outlet_gf_bua_m2_lte: 0
    suppresses: [lowrise_public_upto_500, lowrise_public_501_3600, lowrise_public_over_3600, lowrise_residential_upto_3600, lowrise_residential_over_3600, lowrise_residential_large_plot_tier1, lowrise_residential_large_plot_tier2, lowrise_residential_large_plot_tier3, lowrise_single_exit_small, lowrise_single_exit_over_500]
    section: "Ch 9, #4.5.5 / Table 9.21.e"
    page: "p.711"
    systems:
      - name: "Commercial Outlet GF BUA (Table 9.21.e) - NOT EVALUATED"
        spec: "Not evaluated: enter the built-up ground floor area of the commercial outlet"
        detail: "Table 9.21.e rows 1 (up to 900 m2) and 2 (more than 900 m2) are keyed on the built-up ground floor area of the commercial outlet, not of the host building. The outlet area was not entered, so the Table 9.21.e row is not evaluated (audit CH9B-14). Table 9.21.e replaces the generic Table 9.21.a / 9.21.b / 9.21.c tiers of the host building (#4.5.5), so those host rows are not applied while the outlet area is blank."

  - id: lowrise_commercial_outlet_attached_small
    match:
      height_m_lte: 15
      occupancy_in: [villa_private, villa_commercial, business, assembly_c]
      has_attached_commercial_outlet_is: true
      commercial_outlet_gf_bua_m2_gt: 0
      commercial_outlet_gf_bua_m2_lte: 900
    suppresses: [lowrise_public_upto_500, lowrise_public_501_3600, lowrise_public_over_3600, lowrise_residential_upto_3600, lowrise_residential_over_3600, lowrise_residential_large_plot_tier1, lowrise_residential_large_plot_tier2, lowrise_residential_large_plot_tier3, lowrise_single_exit_small, lowrise_single_exit_over_500]
    section: "Ch 9, #4.5.5 / Table 9.21.e.1"
    page: "p.711"
    systems:
      - name: "Hose Reel System (throughout)"
        detail: "Hose reels throughout the building per Section 3.3. Triggered because the built-up ground floor area of the attached / same-plot commercial outlet is up to 900 m2 (Table 9.21.e.1). Table 9.21.e replaces the generic Table 9.21.a / 9.21.b tiers of the host building (#4.5.5)."
      - name: "Dry Landing Valves"
        required: not_required
        detail: "Not required at this tier."
      - name: "Hose Reel / Dry Landing Valve (exemption)"
        required: conditional
        detail: "Hose reels OR dry landing valves are NOT required if infrastructure yard hydrants are available and cover the commercial outlet."
      - name: "Fire Pump (Commercial Outlet Attached <=900 m2)"
        duty: pump
        spec: "50 gpm @ 4.5 bar at most remote hose-reel outlet"
        detail: "Pump sized for hose-reel duty only. Fire pump and/or fire water tank permitted on roof if structure can bear additional load."
      - name: "Fire Water Tank"
        duty: tank
        spec: "30 minutes duration"
        detail: "Low-level detection, dedicated direct breeching inlet, instantaneous utility refill."

  - id: lowrise_commercial_outlet_attached_large
    match:
      height_m_lte: 15
      occupancy_in: [villa_private, villa_commercial, business, assembly_c]
      has_attached_commercial_outlet_is: true
      commercial_outlet_gf_bua_m2_gt: 900
    suppresses: [lowrise_public_upto_500, lowrise_public_501_3600, lowrise_public_over_3600, lowrise_residential_upto_3600, lowrise_residential_over_3600, lowrise_residential_large_plot_tier1, lowrise_residential_large_plot_tier2, lowrise_residential_large_plot_tier3, lowrise_single_exit_small, lowrise_single_exit_over_500]
    section: "Ch 9, #4.5.5 / Table 9.21.e.2"
    page: "p.711"
    systems:
      - name: "Automatic Sprinkler System (full coverage incl. basements)"
        detail: "Sprinklers throughout the building including basements per Section 3.5. Triggered because the built-up ground floor area of the attached / same-plot commercial outlet is more than 900 m2 (Table 9.21.e.2). Table 9.21.e replaces the generic Table 9.21.a / 9.21.b tiers of the host building (#4.5.5)."
      - name: "Hose Reel System (throughout)"
        detail: "Hose reels throughout per Section 3.3."
      - name: "Dry Landing Valves"
        required: not_required
        detail: "Not required at this tier."
      - name: "Hose Reel / Dry Landing Valve (exemption)"
        required: conditional
        detail: "Hose reels OR dry landing valves are NOT required if infrastructure yard hydrants are available and cover the commercial outlet."
      - name: "Fire Pump (Commercial Outlet Attached >900 m2)"
        duty: pump
        spec: "300 gpm @ 4.5 bar at most remote hose-reel outlet"
        detail: "Combined sprinkler + hose-reel pump duty. Fire pump and/or fire water tank permitted on roof if structure can bear additional load."
      - name: "Fire Water Tank"
        duty: tank
        spec: "30 minutes duration"
        detail: "Low-level detection, dedicated direct breeching inlet, instantaneous utility refill."

  # ---------------- LOWRISE TENTS / MARQUEES / SITE OFFICES (Ch 9, #4.5.6 / Table 9.21.f) ----
  # Six sub-tiers depending on tent_marquee_kind:
  #   temporary           -> extinguishers only
  #   permanent           -> hose reel + 50 gpm @ 4.5 bar / 30 min tank
  #   commercial_desert   -> hose reel + 50 gpm @ 4.5 bar / 30 min tank
  #   site_office_short   -> extinguishers only (used <6 months)
  #   site_office_long    -> hose reel + 50 gpm @ 4.5 bar / 30 min tank (used >6 months)
  #   small_detached      -> extinguishers only (detached G+1 <=150 m2 any occupancy)
  # Audit CH9B-14: #4.5.6 (p.712) gives tents, marquees, site offices and site dwellings
  # their own Table 9.21.f; it replaces the generic Table 9.21.a / 9.21.b / 9.21.c tiers.
  - id: lowrise_tent_marquee_extinguishers_only
    match:
      tent_marquee_kind_in: [temporary, site_office_short, small_detached]
    suppresses: [lowrise_public_upto_500, lowrise_public_501_3600, lowrise_public_over_3600, lowrise_residential_upto_3600, lowrise_residential_over_3600, lowrise_residential_large_plot_tier1, lowrise_residential_large_plot_tier2, lowrise_residential_large_plot_tier3, lowrise_single_exit_small, lowrise_single_exit_over_500]
    section: "Ch 9, #4.5.6 / Table 9.21.f (sub-rows A / D / F)"
    page: "p.712"
    systems:
      - name: "Portable Fire Extinguishers (only)"
        spec: "Per Chapter 4"
        detail: "Temporary tents/marquees, short-duration site offices (<6 months), and detached G+1 buildings with GF BUA <= 150 m2 (any occupancy) require extinguishers per Chapter 4 only - no fixed water-based system."
      - name: "Automatic Sprinkler System"
        required: not_required
      - name: "Hose Reel System"
        required: not_required
      - name: "Fire Pump"
        required: not_required
      - name: "Fire Water Tank"
        required: not_required

  - id: lowrise_tent_marquee_hose_reel
    match:
      tent_marquee_kind_in: [permanent, commercial_desert, site_office_long]
    suppresses: [lowrise_public_upto_500, lowrise_public_501_3600, lowrise_public_over_3600, lowrise_residential_upto_3600, lowrise_residential_over_3600, lowrise_residential_large_plot_tier1, lowrise_residential_large_plot_tier2, lowrise_residential_large_plot_tier3, lowrise_single_exit_small, lowrise_single_exit_over_500]
    section: "Ch 9, #4.5.6 / Table 9.21.f (sub-rows B / C / E)"
    page: "p.712"
    systems:
      - name: "Hose Reel System (throughout)"
        detail: "Hose reels throughout per Section 3.3. Permanent tents/marquees, permanent commercial tents and desert camps, and long-duration site offices (>6 months) require a hose-reel system."
      - name: "Dry Landing Valves"
        required: not_required
        detail: "Not required."
      - name: "Fire Pump (Tents / Marquees / Long-Duration Site Office)"
        duty: pump
        spec: "50 gpm @ 4.5 bar at most remote hose-reel outlet"
        detail: "Pump sized for hose-reel duty only."
      - name: "Fire Water Tank"
        duty: tank
        spec: "30 minutes duration"
        detail: "Low-level detection, instantaneous refill."

  # ---------------- MOTOR FUEL DISPENSING (#4.9 / Table 9.25) --------------
  # ---------- Table 9.25 - Motor Fuel Dispensing - 3 sub-groups (A / B / C) ----------
  # Code text Table 9.25:
  #   A = petrol/gas station + mini marts / restaurants / dining / retail / business /
  #       service-or-repair as INDIVIDUAL BUILDINGS -> sprinklers + hose reel +
  #       300 gpm @ 4.5 bar pump + 60 min tank
  #   B = petrol/gas station + restaurants/bakeries WITHIN a single mini-mart, OR
  #       service/repair, fleet, marine -> hose reel only + 50 gpm @ 6.9 bar pump +
  #       60 min tank (no sprinklers)
  #   C = petrol/gas station + mini-mart ONLY (no service/repair) OR electric charging
  #       units -> extinguishers per Ch 4 Table 4.3.2.8 (NO water-based system)
  - id: motor_fuel_dispensing_group_a
    match: {occupancy: motor_fuel_dispensing, motor_fuel_group_is: A}
    section: "Ch 9, #4.9.1 / Table 9.25 Group A"
    page: "p.722"
    systems:
      - name: "Automatic Sprinkler System (Group A - service station with individual buildings)"
        spec: "Per Section 3.5 - throughout mini marts, restaurants, dining areas, business, retail, service stations"
        detail: "Group A applies when mini-marts / restaurants / dining / retail / business / service-or-repair stations exist as INDIVIDUAL BUILDINGS on the petrol/gas station plot."
      - name: "Hose Reel System (throughout)"
        spec: "Per Section 3.3"
        detail: "Required throughout the building including all customer-accessible areas."
      - name: "Dry Landing Valves"
        required: not_required
        detail: "Not required - hose reel system covers manual firefighting needs."
      - name: "Fire Pump (Group A)"
        duty: pump
        spec: "300 gpm @ pressure to satisfy 4.5 bar at most remote hose-reel outlet valve"
        detail: "Group A pump duty (full-service station with separate buildings)."
      - name: "Fire Water Tank"
        duty: tank
        spec: "60 minutes duration"
        detail: "Dedicated direct breeching inlet, low water-level detection, instantaneous refilling arrangement."
      - name: "Fuel Storage Tanks - cross-reference Chapter 13 (not listed in Table 9.25)"
        required: recommended
        detail: "Table 9.25 (p.722) lists no fuel-tank protection requirement. Fuel storage tanks on the site are covered by Chapter 13 Flammable and Combustible Liquids (starts p.975); check that chapter for the tank installation. Aboveground LPG tanks, if any, per Chapter 11."

  - id: motor_fuel_dispensing_group_b
    match: {occupancy: motor_fuel_dispensing, motor_fuel_group_is: B}
    section: "Ch 9, #4.9.1 / Table 9.25 Group B"
    page: "p.722"
    systems:
      - name: "Automatic Sprinkler System"
        required: not_required
        detail: "Group B does NOT require automatic sprinklers (single mini-mart building / fleet / marine). Sprinklers ARE required for Group A only."
      - name: "Hose Reel System (throughout)"
        spec: "Per Section 3.3"
        detail: "Required throughout the building."
      - name: "Dry Landing Valves"
        required: not_required
        detail: "Not required - hose reel system covers manual firefighting needs."
      - name: "Fire Pump (Group B)"
        duty: pump
        spec: "50 gpm @ pressure to satisfy 6.9 bar at most remote hydrant outlet valve"
        detail: "Group B pump duty: lower flow (50 gpm) but higher pressure (6.9 bar) at the most remote hydrant outlet (NOTE the difference vs Group A: 6.9 bar / hydrant, not 4.5 bar / hose-reel). Applies to petrol stations with restaurants/bakeries WITHIN a single mini-mart, plus service/repair, fleet vehicle, and marine motor-fuel dispensing."
      - name: "Fire Water Tank"
        duty: tank
        spec: "60 minutes duration"
        detail: "Low water-level detection, instantaneous refilling arrangement."
      - name: "Fuel Storage Tanks - cross-reference Chapter 13 (not listed in Table 9.25)"
        required: recommended
        detail: "Table 9.25 (p.722) lists no fuel-tank protection requirement. Fuel storage tanks on the site are covered by Chapter 13 Flammable and Combustible Liquids (starts p.975); check that chapter for the tank installation. Aboveground LPG tanks, if any, per Chapter 11."

  - id: motor_fuel_dispensing_group_c
    match: {occupancy: motor_fuel_dispensing, motor_fuel_group_is: C}
    section: "Ch 9, #4.9.1 / Table 9.25 Group C"
    page: "p.722"
    systems:
      - name: "Portable Fire Extinguishers (only)"
        spec: "Per Chapter 4, Table 4.3.2.8"
        detail: "Group C (petrol/gas station with mini-mart ONLY without service/repair, OR electric vehicle charging units) requires NO water-based fire-protection system. Extinguishers per Chapter 4 are the sole requirement. Verify Class B / Class C extinguisher coverage per FE chapter."
      - name: "Automatic Sprinkler System"
        required: not_required
        detail: "NOT required for Group C."
      - name: "Hose Reel System"
        required: not_required
        detail: "NOT required for Group C."
      - name: "Fire Pump"
        required: not_required
        detail: "NOT required for Group C."
      - name: "Fire Water Tank"
        required: not_required
        detail: "NOT required for Group C."
      - name: "Fuel Storage Tanks - cross-reference Chapter 13 (not listed in Table 9.25)"
        required: recommended
        detail: "Table 9.25 (p.722) lists no fuel-tank protection requirement. Fuel storage tanks on the site are covered by Chapter 13 Flammable and Combustible Liquids (starts p.975); check that chapter for the tank installation. Aboveground LPG tanks, if any, per Chapter 11."

  # ============================================================================
  # Section 4.10 / Table 9.26 - INFRASTRUCTURE FIRE PROTECTION SYSTEMS
  # Applies to: new developments, marina/waterfront, theme/amusement parks,
  # commercial developments. Yard-hydrant network only (no in-building systems).
  # ============================================================================
  - id: infrastructure_general
    match: {occupancy: infrastructure}
    section: "Ch 9, #4.10 / Table 9.26"
    page: "p.723"
    systems:
      - name: "Yard Fire Hydrants - Dedicated Network (NOT shared with irrigation)"
        spec: "Per Section 3.11 - dedicated loop along fire-access road; intervals per Table 3.13"
        detail: "Combined network with irrigation is NOT acceptable. Dedicated corridor / trench with strategic accessible manholes shall be provided for the hydrant piping. Fire pump room and fire water tank to be located in service blocks or facility-management areas."
      - name: "Fire Pump (Infrastructure)"
        duty: pump
        pump_spec_type: fixed_1000
        spec: "1000 gpm @ 6.9 bar at most remote hydrant outlet valve"
        detail: "Stand-alone dedicated fire pump set serving ONLY the yard-hydrant network."
      - name: "Fire Water Tank (Infrastructure)"
        duty: tank
        spec: "90 minutes capacity at full pump duty"
        detail: "Low water-level detection, dedicated direct breeching inlet, instantaneous refilling. TSE (treated sewage water) acceptable subject to testing; sweet water from lakes/ponds acceptable with adequate reserve."
      - name: "Marina / Waterfront - Cross-reference Ch 20 Table 20.5"
        required: conditional
        code_ref: "Ch 9, #4.10 / Table 9.26 B; Ch 20, Table 20.5"
        page_ref: "p.723, p.1268"
        detail: "Marinas and waterfront developments shall additionally comply with Ch 20 Table 20.5 Marinas Fire Protection Systems (p.1268). Table 9.26 B prints 'Chapter 21, Table 21.4'; the 2018 code has no Chapter 21, and marinas are Chapter 20."

  # ============================================================================
  # ============================================================================
  # Section 4.11 / Table 9.27 - STORAGE / WAREHOUSE / INDUSTRIAL (p.724-746)
  # Tier areas follow the #4.1 definitions (p.695), as Building properties:
  #   storage_unit_area_m2               #4.1.14 unit compartment area (stated, else
  #                                      the whole ground floor as one unit)
  #   storage_gf_bua_sum_m2              #4.1.13 sum of built-up ground floor areas of
  #                                      the buildings on the plot (never less than
  #                                      this building's ground-floor BUA; not entered
  #                                      = above 3600 m2, row 4, with a 'not evaluated'
  #                                      line: owner ruling 12.10.2026, Ch9 Q1)
  #   storage_total_bua_m2               #4.1.11 built-up area of all floors
  #   storage_compartment_floor_area_m2  'total built-up floor area of the compartment'
  # Rows are made mutually exclusive, highest row first. Where a value falls on a
  # printed edge or in a gap between two printed rows (e.g. exactly 900 m2 in Groups A-C,
  # owner ruling 12.10.2026, Ch9 Q2; a Group U yard of 1000 m2 or less, non-LH, Ch9 Q3;
  # exactly 3600 m2 in Groups D, E, I and J, owner ruling 13.10.2026), the higher row is
  # used and the detail says so.
  # Base groups A-J apply only when no specialty group (K, P-V) and no commodity
  # (L-O) is selected. #4.11.1 (p.724): designers shall first consult the MSDS.
  # ============================================================================

  # ---- Group A - multi-tenant, Light Hazard (p.724) ----
  - id: storage_industrial_tier1_lh
    match: {occupancy: storage_industrial, storage_has_specialty_is: false, storage_commodity_is: none, is_single_tenant_storage: false, hazard_class_in: [LH], storage_gf_bua_sum_m2_lte: 3600, ground_floor_bua_m2_lt: 900, storage_unit_area_m2_lt: 230}
    section: "Ch 9, #4.11 / Table 9.27 Group A row 1 (Multi-Tenant Light Hazard)"
    page: "p.724"
    systems:
      - name: "Hose Reel System (throughout, incl. mezzanine)"
        spec: "Per Section 3.3"
        detail: "Row 1: total built-up ground floor area less than 900 m2 AND each individual unit compartment area (#4.1.14) less than 230 m2. Hose reels extended to mezzanine levels, if any."
      - name: "Dry Landing Valves"
        required: not_required
      - name: "Fire Pump (Tier 1)"
        duty: pump
        spec: "50 gpm @ 4.5 bar at most remote hose-reel outlet valve"
      - name: "Fire Water Tank (Tier 1)"
        duty: tank
        spec: "30 minutes duration"
        detail: "Low water-level detection, instantaneous refilling."
      - name: "MSDS Review (DESIGNER OBLIGATION)"
        spec: "Per #4.11.1 (p.724)"
        detail: "Designers shall first consider and consult the relevant Material Safety Data Sheet (MSDS) before designing and proposing the sprinkler system (#4.11.1)."

  - id: storage_industrial_tier2_lh
    match: {occupancy: storage_industrial, storage_has_specialty_is: false, storage_commodity_is: none, is_single_tenant_storage: false, hazard_class_in: [LH], storage_gf_bua_sum_m2_lte: 3600, storage_unit_area_m2_lte: 900, any_of: [{ground_floor_bua_m2_gte: 900}, {storage_unit_area_m2_gte: 230}]}
    section: "Ch 9, #4.11 / Table 9.27 Group A row 2 (Multi-Tenant Light Hazard)"
    page: "p.724"
    systems:
      - name: "Automatic Sprinkler System (full coverage)"
        spec: "Per Section 3.5; design density 0.15 gpm / 140 m2 (1500 ft2 area of operation)"
        detail: "Row 2: total built-up ground floor area more than 900 m2 OR any individual unit compartment area (#4.1.14) 230-900 m2. A total of exactly 900 m2 is printed in neither row 1 nor row 2; it is taken in row 2, the higher row (owner ruling 12.10.2026, Ch9 Q2)."
      - name: "Hose Reel System (throughout)"
        spec: "Per Section 3.3"
      - name: "Dry Landing Valves"
        required: not_required
      - name: "Fire Pump (Tier 2 LH)"
        duty: pump
        spec: "250 gpm @ 4.5 bar at most remote hose-reel outlet valve"
      - name: "Fire Water Tank (Tier 2)"
        duty: tank
        spec: "45 minutes duration"
      - name: "MSDS Review (DESIGNER OBLIGATION)"
        spec: "Per #4.11.1 (p.724)"

  - id: storage_industrial_tier3_lh
    match: {occupancy: storage_industrial, storage_has_specialty_is: false, storage_commodity_is: none, is_single_tenant_storage: false, hazard_class_in: [LH], storage_gf_bua_sum_m2_lte: 3600, storage_unit_area_m2_gt: 900}
    section: "Ch 9, #4.11 / Table 9.27 Group A row 3 (Multi-Tenant Light Hazard)"
    page: "p.724"
    systems:
      - name: "Automatic Sprinkler System (full coverage)"
        spec: "Per Section 3.5; design density 0.15 gpm / 140 m2"
        detail: "Row 3: individual compartment or unit area (#4.1.14) more than 900 m2. Where the unit area is not entered, the whole ground floor is taken as one unit."
      - name: "Hose Reel System (throughout)"
        spec: "Per Section 3.3"
      - name: "Fire Pump (Tier 3 LH)"
        duty: pump
        spec: "250 gpm @ 4.5 bar at most remote hose-reel outlet valve"
      - name: "Fire Water Tank (Tier 3)"
        duty: tank
        spec: "60 minutes duration with dedicated direct breeching inlet"
      - name: "MSDS Review (DESIGNER OBLIGATION)"
        spec: "Per #4.11.1 (p.724)"

  - id: storage_industrial_tier4_lh
    match: {occupancy: storage_industrial, storage_has_specialty_is: false, storage_commodity_is: none, is_single_tenant_storage: false, hazard_class_in: [LH], storage_gf_bua_sum_m2_gt: 3600}
    section: "Ch 9, #4.11 / Table 9.27 Group A row 4 (Multi-Tenant Light Hazard)"
    page: "p.724"
    systems:
      - name: "Automatic Sprinkler System (full coverage)"
        spec: "Per Section 3.5; design density 0.15 gpm / 140 m2"
        detail: "Row 4: sum of all ground floor built-up areas more than 3600 m2 (#4.1.13: all buildings on the same plot, excluding separated service blocks, guard house and separated washrooms)."
      - name: "Yard Fire Hydrants (loop covering entire facility)"
        spec: "Per Section 3.11"
      - name: "Hose Reel System (throughout)"
        spec: "Per Section 3.3"
      - name: "Wet Risers and Internal Landing Valves"
        required: not_required
      - name: "Fire Pump (Tier 4 LH)"
        duty: pump
        spec: "750 gpm @ 6.9 bar at most remote HYDRANT outlet valve"
        detail: "Row 4 switches the remote outlet from hose reel to yard hydrant; pressure 6.9 bar."
      - name: "Fire Water Tank (Tier 4)"
        duty: tank
        spec: "60 minutes duration with dedicated direct breeching inlet"
      - name: "MSDS Review (DESIGNER OBLIGATION)"
        spec: "Per #4.11.1 (p.724)"

  # ---- Group B - multi-tenant, Ordinary Hazard 1 (p.725) ----
  # Group B = OH1 activities per #1.1.13.2.h (p.725)
  # Same row wording as Group A; density 0.15 gpm / 140 m2; pumps 50 / 300 / 300 / 750 gpm.
  - id: storage_industrial_tier1_oh
    match: {occupancy: storage_industrial, storage_has_specialty_is: false, storage_commodity_is: none, is_single_tenant_storage: false, hazard_class_in: [OH1], storage_gf_bua_sum_m2_lte: 3600, ground_floor_bua_m2_lt: 900, storage_unit_area_m2_lt: 230}
    section: "Ch 9, #4.11 / Table 9.27 Group B row 1 (Multi-Tenant OH1)"
    page: "p.725"
    systems:
      - name: "Hose Reel System (throughout, incl. mezzanine)"
        spec: "Per Section 3.3"
        detail: "Row 1: total built-up ground floor area less than 900 m2 AND each individual unit compartment area (#4.1.14) less than 230 m2."
      - name: "Dry Landing Valves"
        required: not_required
      - name: "Fire Pump (Tier 1 OH)"
        duty: pump
        spec: "50 gpm @ 4.5 bar at most remote hose-reel outlet valve"
      - name: "Fire Water Tank (Tier 1)"
        duty: tank
        spec: "30 minutes duration"
      - name: "MSDS Review (DESIGNER OBLIGATION)"
        spec: "Per #4.11.1 (p.724)"

  - id: storage_industrial_tier2_oh
    match: {occupancy: storage_industrial, storage_has_specialty_is: false, storage_commodity_is: none, is_single_tenant_storage: false, hazard_class_in: [OH1], storage_gf_bua_sum_m2_lte: 3600, storage_unit_area_m2_lte: 900, any_of: [{ground_floor_bua_m2_gte: 900}, {storage_unit_area_m2_gte: 230}]}
    section: "Ch 9, #4.11 / Table 9.27 Group B row 2 (Multi-Tenant OH1)"
    page: "p.725"
    systems:
      - name: "Automatic Sprinkler System (full coverage)"
        spec: "Per Section 3.5; design density 0.15 gpm / 140 m2 (OH1)"
        detail: "Row 2: total built-up ground floor area more than 900 m2 OR any individual unit compartment area (#4.1.14) 230-900 m2. A total of exactly 900 m2 is printed in neither row 1 nor row 2; it is taken in row 2, the higher row (owner ruling 12.10.2026, Ch9 Q2)."
      - name: "Hose Reel System (throughout)"
        spec: "Per Section 3.3"
      - name: "Dry Landing Valves"
        required: not_required
      - name: "Fire Pump (Tier 2 OH)"
        duty: pump
        spec: "300 gpm @ 4.5 bar at most remote hose-reel outlet valve"
      - name: "Fire Water Tank (Tier 2)"
        duty: tank
        spec: "45 minutes duration"
      - name: "MSDS Review (DESIGNER OBLIGATION)"
        spec: "Per #4.11.1 (p.724)"

  - id: storage_industrial_tier3_oh
    match: {occupancy: storage_industrial, storage_has_specialty_is: false, storage_commodity_is: none, is_single_tenant_storage: false, hazard_class_in: [OH1], storage_gf_bua_sum_m2_lte: 3600, storage_unit_area_m2_gt: 900}
    section: "Ch 9, #4.11 / Table 9.27 Group B row 3 (Multi-Tenant OH1)"
    page: "p.725"
    systems:
      - name: "Automatic Sprinkler System (full coverage)"
        spec: "Per Section 3.5; design density 0.15 gpm / 140 m2 (OH1)"
        detail: "Row 3: individual compartment or unit area (#4.1.14) more than 900 m2. Where the unit area is not entered, the whole ground floor is taken as one unit."
      - name: "Hose Reel System (throughout)"
        spec: "Per Section 3.3"
      - name: "Dry Landing Valves"
        required: not_required
      - name: "Fire Pump (Tier 3 OH)"
        duty: pump
        spec: "300 gpm @ 4.5 bar at most remote hose-reel outlet valve"
      - name: "Fire Water Tank (Tier 3)"
        duty: tank
        spec: "60 minutes duration with dedicated direct breeching inlet"
      - name: "MSDS Review (DESIGNER OBLIGATION)"
        spec: "Per #4.11.1 (p.724)"

  - id: storage_industrial_tier4_oh
    match: {occupancy: storage_industrial, storage_has_specialty_is: false, storage_commodity_is: none, is_single_tenant_storage: false, hazard_class_in: [OH1], storage_gf_bua_sum_m2_gt: 3600}
    section: "Ch 9, #4.11 / Table 9.27 Group B row 4 (Multi-Tenant OH1)"
    page: "p.725"
    systems:
      - name: "Automatic Sprinkler System (full coverage)"
        spec: "Per Section 3.5; design density 0.15 gpm / 140 m2 (OH1)"
        detail: "Row 4: sum of all ground floor built-up areas more than 3600 m2 (#4.1.13: all buildings on the same plot)."
      - name: "Yard Fire Hydrants (loop covering entire facility)"
        spec: "Per Section 3.11"
      - name: "Hose Reel System (throughout)"
        spec: "Per Section 3.3"
      - name: "Wet Risers and Internal Landing Valves"
        required: not_required
      - name: "Fire Pump (Tier 4 OH)"
        duty: pump
        spec: "750 gpm @ 6.9 bar at most remote HYDRANT outlet valve"
      - name: "Fire Water Tank (Tier 4)"
        duty: tank
        spec: "60 minutes duration with dedicated direct breeching inlet"
      - name: "MSDS Review (DESIGNER OBLIGATION)"
        spec: "Per #4.11.1 (p.724)"

  # ---- Group C - multi-tenant, Ordinary Hazard 2 (p.726) ----
  # Group C = OH2 activities per #1.1.13.3.c (p.726)
  # Same row wording as Group A; density 0.20 gpm / 140 m2; pumps 50 / 350 / 350 / 750 gpm.
  - id: storage_industrial_tier1_oh2
    match: {occupancy: storage_industrial, storage_has_specialty_is: false, storage_commodity_is: none, is_single_tenant_storage: false, hazard_class_in: [OH2], storage_gf_bua_sum_m2_lte: 3600, ground_floor_bua_m2_lt: 900, storage_unit_area_m2_lt: 230}
    section: "Ch 9, #4.11 / Table 9.27 Group C row 1 (Multi-Tenant OH2)"
    page: "p.726"
    systems:
      - name: "Hose Reel System (throughout, incl. mezzanine)"
        spec: "Per Section 3.3"
        detail: "Row 1: total built-up ground floor area less than 900 m2 AND each individual unit compartment area (#4.1.14) less than 230 m2."
      - name: "Dry Landing Valves"
        required: not_required
      - name: "Fire Pump (Tier 1 OH2)"
        duty: pump
        spec: "50 gpm @ 4.5 bar at most remote hose-reel outlet valve"
      - name: "Fire Water Tank (Tier 1)"
        duty: tank
        spec: "30 minutes duration"
      - name: "MSDS Review (DESIGNER OBLIGATION)"
        spec: "Per #4.11.1 (p.724)"

  - id: storage_industrial_tier2_oh2
    match: {occupancy: storage_industrial, storage_has_specialty_is: false, storage_commodity_is: none, is_single_tenant_storage: false, hazard_class_in: [OH2], storage_gf_bua_sum_m2_lte: 3600, storage_unit_area_m2_lte: 900, any_of: [{ground_floor_bua_m2_gte: 900}, {storage_unit_area_m2_gte: 230}]}
    section: "Ch 9, #4.11 / Table 9.27 Group C row 2 (Multi-Tenant OH2)"
    page: "p.726"
    systems:
      - name: "Automatic Sprinkler System (full coverage)"
        spec: "Per Section 3.5; design density 0.20 gpm / 140 m2 (OH2)"
        detail: "Row 2: total built-up ground floor area more than 900 m2 OR any individual unit compartment area (#4.1.14) 230-900 m2. A total of exactly 900 m2 is printed in neither row 1 nor row 2; it is taken in row 2, the higher row (owner ruling 12.10.2026, Ch9 Q2)."
      - name: "Hose Reel System (throughout)"
        spec: "Per Section 3.3"
      - name: "Dry Landing Valves"
        required: not_required
      - name: "Fire Pump (Tier 2 OH2)"
        duty: pump
        spec: "350 gpm @ 4.5 bar at most remote hose-reel outlet valve"
      - name: "Fire Water Tank (Tier 2)"
        duty: tank
        spec: "45 minutes duration"
      - name: "MSDS Review (DESIGNER OBLIGATION)"
        spec: "Per #4.11.1 (p.724)"

  - id: storage_industrial_tier3_oh2
    match: {occupancy: storage_industrial, storage_has_specialty_is: false, storage_commodity_is: none, is_single_tenant_storage: false, hazard_class_in: [OH2], storage_gf_bua_sum_m2_lte: 3600, storage_unit_area_m2_gt: 900}
    section: "Ch 9, #4.11 / Table 9.27 Group C row 3 (Multi-Tenant OH2)"
    page: "p.726"
    systems:
      - name: "Automatic Sprinkler System (full coverage)"
        spec: "Per Section 3.5; design density 0.20 gpm / 140 m2 (OH2)"
        detail: "Row 3: individual compartment or unit area (#4.1.14) more than 900 m2. Where the unit area is not entered, the whole ground floor is taken as one unit."
      - name: "Hose Reel System (throughout)"
        spec: "Per Section 3.3"
      - name: "Dry Landing Valves"
        required: not_required
      - name: "Fire Pump (Tier 3 OH2)"
        duty: pump
        spec: "350 gpm @ 4.5 bar at most remote hose-reel outlet valve"
      - name: "Fire Water Tank (Tier 3)"
        duty: tank
        spec: "60 minutes duration with dedicated direct breeching inlet"
      - name: "MSDS Review (DESIGNER OBLIGATION)"
        spec: "Per #4.11.1 (p.724)"

  - id: storage_industrial_tier4_oh2
    match: {occupancy: storage_industrial, storage_has_specialty_is: false, storage_commodity_is: none, is_single_tenant_storage: false, hazard_class_in: [OH2], storage_gf_bua_sum_m2_gt: 3600}
    section: "Ch 9, #4.11 / Table 9.27 Group C row 4 (Multi-Tenant OH2)"
    page: "p.726"
    systems:
      - name: "Automatic Sprinkler System (full coverage)"
        spec: "Per Section 3.5; design density 0.20 gpm / 140 m2 (OH2)"
        detail: "Row 4: sum of all ground floor built-up areas more than 3600 m2 (#4.1.13: all buildings on the same plot)."
      - name: "Yard Fire Hydrants (loop covering entire facility)"
        spec: "Per Section 3.11"
      - name: "Hose Reel System (throughout)"
        spec: "Per Section 3.3"
      - name: "Wet Risers and Internal Landing Valves"
        required: not_required
      - name: "Fire Pump (Tier 4 OH2)"
        duty: pump
        spec: "750 gpm @ 6.9 bar at most remote HYDRANT outlet valve"
      - name: "Fire Water Tank (Tier 4)"
        duty: tank
        spec: "60 minutes duration with dedicated direct breeching inlet"
      - name: "MSDS Review (DESIGNER OBLIGATION)"
        spec: "Per #4.11.1 (p.724)"

  # ---- Group D - multi-tenant, Extra Hazard Group 1 (#1.1.13.4) (p.727) ----
  - id: storage_industrial_eh1_tier1
    match: {occupancy: storage_industrial, storage_has_specialty_is: false, storage_commodity_is: none, is_single_tenant_storage: false, hazard_class_in: [HH], is_extra_hazard_2: false, storage_gf_bua_sum_m2_lt: 3600}
    section: "Ch 9, #4.11 / Table 9.27 Group D row 1 (Multi-Tenant EH1)"
    page: "p.727"
    systems:
      - name: "Automatic Sprinkler System (full coverage)"
        spec: "Per Section 3.5; design density 0.30 gpm / 232 m2 (2500 ft2) per Table 9.27 Group D (EH1)"
        detail: "Extra Hazard Group 1 activities (#1.1.13.4.a). Row 1: total ground floor built-up area less than 3600 m2."
      - name: "Hose Reel System (throughout)"
        spec: "Per Section 3.3"
      - name: "Dry Landing Valves"
        required: not_required
      - name: "Fire Pump (Multi-Tenant EH1 Tier 1)"
        duty: pump
        spec: "750 gpm @ 4.5 bar at most remote hose-reel outlet valve"
      - name: "Fire Water Tank (EH1 Tier 1)"
        duty: tank
        spec: "60 minutes duration"
        detail: "Low water-level detection, instantaneous refilling arrangement."
      - name: "MSDS Review (DESIGNER OBLIGATION)"
        spec: "Per #4.11.1 (p.724)"

  - id: storage_industrial_eh1_tier2
    match: {occupancy: storage_industrial, storage_has_specialty_is: false, storage_commodity_is: none, is_single_tenant_storage: false, hazard_class_in: [HH], is_extra_hazard_2: false, storage_gf_bua_sum_m2_gte: 3600}
    section: "Ch 9, #4.11 / Table 9.27 Group D row 2 (Multi-Tenant EH1)"
    page: "p.727"
    systems:
      - name: "Automatic Sprinkler System (full coverage)"
        spec: "Per Section 3.5; design density 0.30 gpm / 232 m2 (EH1)"
        detail: "Row 2: sum of all ground floor built-up areas more than 3600 m2 (#4.1.13). Exactly 3600 m2 sits on the printed edge ('less than' / 'more than' 3600 m2) and is taken under this row (higher row, owner ruling 13.10.2026)."
      - name: "Yard Fire Hydrants (loop covering entire facility)"
        spec: "Per Section 3.11"
      - name: "Hose Reel System (throughout)"
        spec: "Per Section 3.3"
      - name: "Wet Risers and Internal Landing Valves"
        required: not_required
      - name: "Fire Pump (Multi-Tenant EH1 Tier 2)"
        duty: pump
        spec: "1250 gpm @ 6.9 bar at most remote HYDRANT outlet valve"
      - name: "Fire Water Tank (EH1 Tier 2)"
        duty: tank
        spec: "90 minutes duration with dedicated direct breeching inlet"
      - name: "MSDS Review (DESIGNER OBLIGATION)"
        spec: "Per #4.11.1 (p.724)"

  # ---- Group E - multi-tenant, Extra Hazard Group 2 (#1.1.13.5) (p.728) ----
  - id: storage_industrial_eh2_tier1
    match: {occupancy: storage_industrial, storage_has_specialty_is: false, storage_commodity_is: none, is_single_tenant_storage: false, hazard_class_in: [HH], is_extra_hazard_2: true, storage_gf_bua_sum_m2_lt: 3600}
    section: "Ch 9, #4.11 / Table 9.27 Group E row 1 (Multi-Tenant EH2)"
    page: "p.728"
    systems:
      - name: "Automatic Sprinkler System (full coverage)"
        spec: "Per Section 3.5; design density 0.40 gpm / 232 m2 (2500 ft2) per Table 9.27 Group E (EH2)"
        detail: "Extra Hazard Group 2 activities (#1.1.13.5.a: flammable and combustible liquids, aerosols, plastic products, tires and the rest of that list). Row 1: total ground floor built-up area less than 3600 m2."
      - name: "Hose Reel System (throughout)"
        spec: "Per Section 3.3"
      - name: "Dry Landing Valves"
        required: not_required
      - name: "Fire Pump (Multi-Tenant EH2 Tier 1)"
        duty: pump
        spec: "1000 gpm @ 4.5 bar at most remote hose-reel outlet valve"
      - name: "Fire Water Tank (EH2 Tier 1)"
        duty: tank
        spec: "60 minutes duration"
        detail: "Low water-level detection, instantaneous refilling arrangement."
      - name: "MSDS Review (DESIGNER OBLIGATION)"
        spec: "Per #4.11.1 (p.724)"

  - id: storage_industrial_eh2_tier2
    match: {occupancy: storage_industrial, storage_has_specialty_is: false, storage_commodity_is: none, is_single_tenant_storage: false, hazard_class_in: [HH], is_extra_hazard_2: true, storage_gf_bua_sum_m2_gte: 3600}
    section: "Ch 9, #4.11 / Table 9.27 Group E row 2 (Multi-Tenant EH2)"
    page: "p.728"
    systems:
      - name: "Automatic Sprinkler System (full coverage)"
        spec: "Per Section 3.5; design density 0.40 gpm / 232 m2 (EH2)"
        detail: "Row 2: sum of all ground floor built-up areas more than 3600 m2 (#4.1.13). Exactly 3600 m2 sits on the printed edge ('less than' / 'more than' 3600 m2) and is taken under this row (higher row, owner ruling 13.10.2026)."
      - name: "Yard Fire Hydrants (loop covering entire facility)"
        spec: "Per Section 3.11"
      - name: "Hose Reel System (throughout)"
        spec: "Per Section 3.3"
      - name: "Wet Risers and Internal Landing Valves"
        required: not_required
      - name: "Fire Pump (Multi-Tenant EH2 Tier 2)"
        duty: pump
        spec: "1500 gpm @ 6.9 bar at most remote HYDRANT outlet valve"
      - name: "Fire Water Tank (EH2 Tier 2)"
        duty: tank
        spec: "120 minutes duration with dedicated direct breeching inlet"
      - name: "MSDS Review (DESIGNER OBLIGATION)"
        spec: "Per #4.11.1 (p.724)"

  # ---- Groups F, G, H - single tenant LH / OH1 / OH2 (p.729-731) ----
  - id: storage_single_tenant_lh_tier1
    match: {occupancy: storage_industrial, storage_has_specialty_is: false, storage_commodity_is: none, is_single_tenant_storage: true, hazard_class_in: [LH], storage_gf_bua_sum_m2_lte: 3600, ground_floor_bua_m2_lt: 900}
    section: "Ch 9, #4.11 / Table 9.27 Group F row 1 (Single-Tenant Light Hazard)"
    page: "p.729"
    systems:
      - name: "Hose Reel System (single-tenant LH < 900 m2)"
        spec: "Per Section 3.3 - throughout building, NO dry landing valves"
      - name: "Fire Pump (Single-Tenant LH Tier 1)"
        duty: pump
        spec: "50 gpm @ 4.5 bar at most remote hose-reel outlet valve"
      - name: "Fire Water Tank"
        duty: tank
        spec: "45 minutes duration"

  - id: storage_single_tenant_lh_tier2
    match: {occupancy: storage_industrial, storage_has_specialty_is: false, storage_commodity_is: none, is_single_tenant_storage: true, hazard_class_in: [LH], storage_gf_bua_sum_m2_lte: 3600, ground_floor_bua_m2_gte: 900}
    section: "Ch 9, #4.11 / Table 9.27 Group F row 2 (Single-Tenant Light Hazard)"
    page: "p.729"
    systems:
      - name: "Automatic Sprinkler System (single-tenant LH 900-3600 m2)"
        spec: "Per Section 3.5; design density 0.15 gpm / 140 m2 (1500 ft2 area of sprinkler operation) per Table 9.27 Group F"
      - name: "Hose Reel System"
        spec: "Per Section 3.3"
      - name: "Fire Pump (Single-Tenant LH Tier 2)"
        duty: pump
        spec: "250 gpm @ 4.5 bar at most remote hose-reel outlet valve"
      - name: "Fire Water Tank"
        duty: tank
        spec: "60 minutes duration with dedicated direct breeching inlet"

  - id: storage_single_tenant_lh_tier3
    match: {occupancy: storage_industrial, storage_has_specialty_is: false, storage_commodity_is: none, is_single_tenant_storage: true, hazard_class_in: [LH], storage_gf_bua_sum_m2_gt: 3600}
    section: "Ch 9, #4.11 / Table 9.27 Group F row 3 (Single-Tenant Light Hazard)"
    page: "p.729"
    systems:
      - name: "Automatic Sprinkler System"
        spec: "Per Section 3.5; design density 0.15 gpm / 140 m2 (1500 ft2) per Table 9.27 Group F"
        detail: "Row 3: sum of all ground floor built-up areas more than 3600 m2 (#4.1.13)."
      - name: "Yard Fire Hydrants (loop)"
        spec: "Per Section 3.11"
      - name: "Hose Reel System"
        spec: "Per Section 3.3"
      - name: "Fire Pump (Single-Tenant LH Tier 3)"
        duty: pump
        spec: "750 gpm @ 6.9 bar at most remote landing valve"
      - name: "Fire Water Tank"
        duty: tank
        spec: "60 minutes with dedicated direct breeching inlet"

  - id: storage_single_tenant_oh1_tier1
    match: {occupancy: storage_industrial, storage_has_specialty_is: false, storage_commodity_is: none, is_single_tenant_storage: true, hazard_class_in: [OH1], storage_gf_bua_sum_m2_lte: 3600, ground_floor_bua_m2_lt: 900}
    section: "Ch 9, #4.11 / Table 9.27 Group G row 1 (Single-Tenant OH1)"
    page: "p.730"
    systems:
      - name: "Hose Reel System (single-tenant OH1 < 900 m2)"
        spec: "Per Section 3.3"
      - name: "Fire Pump (Single-Tenant OH1 Tier 1)"
        duty: pump
        spec: "50 gpm @ 4.5 bar at most remote hose-reel outlet valve"
      - name: "Fire Water Tank"
        duty: tank
        spec: "45 minutes duration"

  - id: storage_single_tenant_oh1_tier2
    match: {occupancy: storage_industrial, storage_has_specialty_is: false, storage_commodity_is: none, is_single_tenant_storage: true, hazard_class_in: [OH1], storage_gf_bua_sum_m2_lte: 3600, ground_floor_bua_m2_gte: 900}
    section: "Ch 9, #4.11 / Table 9.27 Group G row 2 (Single-Tenant OH1)"
    page: "p.730"
    systems:
      - name: "Automatic Sprinkler System (OH1)"
        spec: "Per Section 3.5; design density 0.15 gpm / 140 m2 (1500 ft2) per Table 9.27 Group G"
      - name: "Hose Reel System"
        spec: "Per Section 3.3"
      - name: "Fire Pump (Single-Tenant OH1 Tier 2)"
        duty: pump
        spec: "300 gpm @ 4.5 bar at most remote hose-reel outlet valve"
      - name: "Fire Water Tank"
        duty: tank
        spec: "60 minutes with dedicated direct breeching inlet"

  - id: storage_single_tenant_oh1_tier3
    match: {occupancy: storage_industrial, storage_has_specialty_is: false, storage_commodity_is: none, is_single_tenant_storage: true, hazard_class_in: [OH1], storage_gf_bua_sum_m2_gt: 3600}
    section: "Ch 9, #4.11 / Table 9.27 Group G row 3 (Single-Tenant OH1)"
    page: "p.730"
    systems:
      - name: "Automatic Sprinkler System"
        spec: "Per Section 3.5; design density 0.15 gpm / 140 m2 (1500 ft2) per Table 9.27 Group G"
        detail: "Row 3: sum of all ground floor built-up areas more than 3600 m2 (#4.1.13)."
      - name: "Yard Fire Hydrants (loop)"
        spec: "Per Section 3.11"
      - name: "Hose Reel System"
        spec: "Per Section 3.3"
      - name: "Fire Pump (Single-Tenant OH1 Tier 3)"
        duty: pump
        spec: "750 gpm @ 6.9 bar at most remote landing valve"
      - name: "Fire Water Tank"
        duty: tank
        spec: "60 minutes with dedicated direct breeching inlet"

  - id: storage_single_tenant_oh2_tier1
    match: {occupancy: storage_industrial, storage_has_specialty_is: false, storage_commodity_is: none, is_single_tenant_storage: true, hazard_class_in: [OH2], storage_gf_bua_sum_m2_lte: 3600, ground_floor_bua_m2_lt: 900}
    section: "Ch 9, #4.11 / Table 9.27 Group H row 1 (Single-Tenant OH2)"
    page: "p.731"
    systems:
      - name: "Hose Reel System (single-tenant OH2 < 900 m2)"
        spec: "Per Section 3.3"
      - name: "Fire Pump (Single-Tenant OH2 Tier 1)"
        duty: pump
        spec: "50 gpm @ 4.5 bar at most remote hose-reel outlet valve"
      - name: "Fire Water Tank"
        duty: tank
        spec: "45 minutes duration"

  - id: storage_single_tenant_oh2_tier2
    match: {occupancy: storage_industrial, storage_has_specialty_is: false, storage_commodity_is: none, is_single_tenant_storage: true, hazard_class_in: [OH2], storage_gf_bua_sum_m2_lte: 3600, ground_floor_bua_m2_gte: 900}
    section: "Ch 9, #4.11 / Table 9.27 Group H row 2 (Single-Tenant OH2)"
    page: "p.731"
    systems:
      - name: "Automatic Sprinkler System (OH2 - higher density)"
        spec: "Per Section 3.5; design density 0.20 gpm / 140 m2 (1500 ft2) per Table 9.27 Group H"
      - name: "Hose Reel System"
        spec: "Per Section 3.3"
      - name: "Fire Pump (Single-Tenant OH2 Tier 2)"
        duty: pump
        spec: "350 gpm @ 4.5 bar at most remote hose-reel outlet valve"
      - name: "Fire Water Tank"
        duty: tank
        spec: "60 minutes with dedicated direct breeching inlet"

  - id: storage_single_tenant_oh2_tier3
    match: {occupancy: storage_industrial, storage_has_specialty_is: false, storage_commodity_is: none, is_single_tenant_storage: true, hazard_class_in: [OH2], storage_gf_bua_sum_m2_gt: 3600}
    section: "Ch 9, #4.11 / Table 9.27 Group H row 3 (Single-Tenant OH2)"
    page: "p.731"
    systems:
      - name: "Automatic Sprinkler System"
        spec: "Per Section 3.5; design density 0.20 gpm / 140 m2 (1500 ft2) per Table 9.27 Group H"
        detail: "Row 3: sum of all ground floor built-up areas more than 3600 m2 (#4.1.13)."
      - name: "Yard Fire Hydrants (loop)"
        spec: "Per Section 3.11"
      - name: "Hose Reel System"
        spec: "Per Section 3.3"
      - name: "Fire Pump (Single-Tenant OH2 Tier 3)"
        duty: pump
        spec: "750 gpm @ 6.9 bar at most remote landing valve"
      - name: "Fire Water Tank"
        duty: tank
        spec: "60 minutes with dedicated direct breeching inlet"

  # ---- Group I - single tenant, Extra Hazard Group 1 (p.732) ----
  # Read off p.732: two rows, split as printed (owner ruling 13.10.2026). Exactly 3600 m2
  # takes row 2 (owner ruling 13.10.2026, higher row); a blank plot GF BUA sum takes row 2
  # with the 'not evaluated' line (owner ruling 12.10.2026, Ch9 Q1), as in Group J.
  - id: storage_single_tenant_eh1_tier1
    match: {occupancy: storage_industrial, storage_has_specialty_is: false, storage_commodity_is: none, is_single_tenant_storage: true, hazard_class_in: [HH], is_extra_hazard_2: false, storage_gf_bua_sum_m2_lt: 3600}
    section: "Ch 9, #4.11 / Table 9.27 Group I row 1 (Single-Tenant Extra Hazard Group 1)"
    page: "p.732"
    systems:
      - name: "Automatic Sprinkler System (Extra Hazard Group 1)"
        spec: "Per Section 3.5; design density 0.30 gpm / 232 m2 (2500 ft2) per Table 9.27 Group I"
        detail: "Extra Hazard Group 1 activities (#1.1.13.4.a). Row 1: total ground floor built-up area less than 3600 m2 (rows split as printed, owner ruling 13.10.2026). Extra Hazard Group 2 activities (#1.1.13.5) take Table 9.27 Group J instead."
      - name: "Foam Sprinklers (where activity and material MSDS demands)"
        required: conditional
        spec: "Per Section 3.9 - throughout the facility"
        detail: "Where activity and material MSDS demands foam sprinkler system, foam sprinklers shall be provided throughout the facility as per Section 3.9 (Table 9.27 Group I row 1 iii)."
      - name: "Hose Reel System"
        spec: "Per Section 3.3"
      - name: "Dry Landing Valves"
        required: not_required
      - name: "Fire Pump (Single-Tenant EH1 Tier 1)"
        duty: pump
        spec: "750 gpm @ 4.5 bar at most remote hose-reel outlet valve"
      - name: "Fire Water Tank"
        duty: tank
        spec: "60 minutes duration"
        detail: "Low water level detection and instantaneous refilling arrangement (Table 9.27 Group I row 1 vi)."
      - name: "MSDS Review (DESIGNER OBLIGATION)"
        spec: "Per #4.11.1 (p.724)"

  - id: storage_single_tenant_eh1_tier2
    match: {occupancy: storage_industrial, storage_has_specialty_is: false, storage_commodity_is: none, is_single_tenant_storage: true, hazard_class_in: [HH], is_extra_hazard_2: false, storage_gf_bua_sum_m2_gte: 3600}
    section: "Ch 9, #4.11 / Table 9.27 Group I row 2 (Single-Tenant Extra Hazard Group 1)"
    page: "p.732"
    systems:
      - name: "Automatic Sprinkler System (Extra Hazard Group 1)"
        spec: "Per Section 3.5; design density 0.30 gpm / 232 m2 (2500 ft2) per Table 9.27 Group I"
        detail: "Row 2: sum of all ground floor built-up areas more than 3600 m2 (#4.1.13; rows split as printed, owner ruling 13.10.2026). Exactly 3600 m2 sits on the printed edge ('less than' / 'more than' 3600 m2) and is taken under this row (higher row, owner ruling 13.10.2026)."
      - name: "Foam Sprinklers (where activity and material MSDS demands)"
        required: conditional
        spec: "Per Section 3.9 - throughout the facility"
        detail: "Where activity and material MSDS demands foam sprinkler system, foam sprinklers shall be provided throughout the facility as per Section 3.9 (Table 9.27 Group I row 2 iii)."
      - name: "Yard Fire Hydrants (loop covering entire facility)"
        spec: "Per Section 3.11"
      - name: "Hose Reel System"
        spec: "Per Section 3.3"
      - name: "Dry Riser and Wet Riser System"
        required: not_required
      - name: "Fire Pump (Single-Tenant EH1 Tier 2)"
        duty: pump
        spec: "1250 gpm @ 6.9 bar at most remote landing valve"
      - name: "Fire Water Tank"
        duty: tank
        spec: "90 minutes with dedicated direct breeching inlet"
        detail: "Low water level detection, dedicated direct breeching inlet and instantaneous refilling arrangement (Table 9.27 Group I row 2 viii)."
      - name: "MSDS Review (DESIGNER OBLIGATION)"
        spec: "Per #4.11.1 (p.724)"

  # ---- Group J - single tenant, Extra Hazard Group 2 (p.733) ----
  - id: storage_single_tenant_eh2_tier1
    match: {occupancy: storage_industrial, storage_has_specialty_is: false, storage_commodity_is: none, is_single_tenant_storage: true, hazard_class_in: [HH], is_extra_hazard_2: true, storage_gf_bua_sum_m2_lt: 3600}
    section: "Ch 9, #4.11 / Table 9.27 Group J row 1 (Single-Tenant Extra Hazard Group 2)"
    page: "p.733"
    systems:
      - name: "Automatic Sprinkler System (Extra Hazard Group 2)"
        spec: "Per Section 3.5; design density 0.40 gpm / 232 m2 (2500 ft2) per Table 9.27 Group J"
        detail: "Row 1: total built-up ground floor area less than 3600 m2."
      - name: "Foam Sprinklers (where activity and material MSDS demands)"
        required: conditional
        spec: "Per Section 3.9 - throughout the facility"
        detail: "Where activity and material MSDS demands foam sprinkler system, foam sprinklers shall be provided throughout the facility as per Section 3.9 (Table 9.27 Group J row 1 iii)."
      - name: "Hose Reel System"
        spec: "Per Section 3.3"
      - name: "Dry Landing Valves"
        required: not_required
      - name: "Fire Pump (Single-Tenant EH2 Tier 1)"
        duty: pump
        spec: "1000 gpm @ 4.5 bar at most remote hose-reel outlet valve"
      - name: "Fire Water Tank"
        duty: tank
        spec: "60 minutes with dedicated direct breeching inlet"
        detail: "Dedicated direct breeching inlet, low water level detection and instantaneous refilling arrangement (Table 9.27 Group J row 1 vi)."
      - name: "MSDS Review (DESIGNER OBLIGATION)"
        spec: "Per #4.11.1 (p.724)"

  - id: storage_single_tenant_eh2_tier2
    match: {occupancy: storage_industrial, storage_has_specialty_is: false, storage_commodity_is: none, is_single_tenant_storage: true, hazard_class_in: [HH], is_extra_hazard_2: true, storage_gf_bua_sum_m2_gte: 3600}
    section: "Ch 9, #4.11 / Table 9.27 Group J row 3 (Single-Tenant Extra Hazard Group 2)"
    page: "p.733"
    systems:
      - name: "Automatic Sprinkler System (Extra Hazard Group 2)"
        spec: "Per Section 3.5; design density 0.40 gpm / 232 m2 (2500 ft2) per Table 9.27 Group J"
        detail: "Sum of all ground floor built-up areas more than 3600 m2 (#4.1.13). Exactly 3600 m2 sits on the printed edge ('less than' / 'more than' 3600 m2) and is taken under this row (higher row, owner ruling 13.10.2026)."
      - name: "Foam Sprinklers (where activity and material MSDS demands)"
        required: conditional
        spec: "Per Section 3.9 - throughout the facility"
      - name: "Yard Fire Hydrants (loop covering entire facility)"
        spec: "Per Section 3.11"
      - name: "Hose Reel System"
        spec: "Per Section 3.3"
      - name: "Dry Riser and Wet Riser System"
        required: not_required
      - name: "Fire Pump (Single-Tenant EH2 Tier 2)"
        duty: pump
        spec: "1500 gpm @ 6.9 bar at most remote landing valve"
      - name: "Fire Water Tank"
        duty: tank
        spec: "120 minutes with dedicated direct breeching inlet"
      - name: "MSDS Review (DESIGNER OBLIGATION)"
        spec: "Per #4.11.1 (p.724)"

  # ---- Group K - idle wooden and plastic pallets (p.734) ----
  - id: storage_idle_pallet_warehouse
    match: {occupancy: storage_industrial, is_idle_pallet_storage: true, storage_gf_bua_sum_m2_lte: 3600, ground_floor_bua_m2_lt: 900}
    section: "Ch 9, #4.11 / Table 9.27 Group K row 1 (Idle Wooden and Plastic Pallets)"
    page: "p.734"
    systems:
      - name: "Hose Reel System"
        spec: "Per Section 3.3"
        detail: "Row 1: total built-up ground floor area less than 900 m2. Dry landing valves and risers not required."
      - name: "Fire Pump (Idle Pallet Storage)"
        duty: pump
        spec: "50 gpm @ 4.5 bar at the remote hose-reel valve"
      - name: "Fire Water Tank"
        duty: tank
        spec: "45 minutes duration"
        detail: "Low water level detection and instantaneous refilling arrangement."

  - id: storage_idle_pallet_warehouse_r2
    match: {occupancy: storage_industrial, is_idle_pallet_storage: true, storage_gf_bua_sum_m2_lte: 3600, ground_floor_bua_m2_gte: 900}
    section: "Ch 9, #4.11 / Table 9.27 Group K row 2 (Idle Wooden and Plastic Pallets)"
    page: "p.734"
    systems:
      - name: "Automatic Sprinkler System (storage height and arrangement)"
        spec: "Per Section 3.5; design density per storage height and arrangement per Tables 9.7.G, 9.7.H, 9.7.I, 9.7.J, 9.7.K, 9.7.L"
        detail: "Row 2: total built-up ground floor area 900-3600 m2. The code prints the second table as 'P.7.H.'; read as Table 9.7.H."
      - name: "Hose Reel System"
        spec: "Per Section 3.3 (no dry landing valves)"
      - name: "Fire Pump (Idle Pallet Storage)"
        duty: pump
        spec: "Per storage height and arrangement (Tables 9.7.G-9.7.L) @ 4.5 bar at most remote hose-reel valve"
      - name: "Fire Water Tank"
        duty: tank
        spec: "60 minutes duration with dedicated direct breeching inlet"

  - id: storage_idle_pallet_warehouse_r3
    match: {occupancy: storage_industrial, is_idle_pallet_storage: true, storage_gf_bua_sum_m2_gt: 3600}
    section: "Ch 9, #4.11 / Table 9.27 Group K row 3 (Idle Wooden and Plastic Pallets)"
    page: "p.734"
    systems:
      - name: "Automatic Sprinkler System (storage height and arrangement)"
        spec: "Per Section 3.5; design density per storage height and arrangement per Tables 9.7.G, 9.7.H, 9.7.I, 9.7.J, 9.7.K, 9.7.L"
        detail: "Row 3: sum of all ground floor built-up areas more than 3600 m2 (#4.1.13)."
      - name: "Yard Fire Hydrants (loop covering entire facility)"
        spec: "Per Section 3.11"
      - name: "Hose Reel System"
        spec: "Per Section 3.3"
      - name: "Dry Riser and Wet Riser System"
        required: not_required
      - name: "Fire Pump (Idle Pallet Storage)"
        duty: pump
        spec: "Per storage height and arrangement (Tables 9.7.G-9.7.L) @ 6.9 bar at most remote hydrant valve"
      - name: "Fire Water Tank"
        duty: tank
        spec: "60 minutes duration with dedicated direct breeching inlet"

  # ---- Group L - warehouse with Class I-IV materials (p.735) ----
  # Identification of classes of materials per Section 1.1.25 of Chapter 9.
  - id: storage_commodity_class_i_iv_r1
    match: {occupancy: storage_industrial, storage_has_specialty_is: false, storage_commodity_is: class_i_iv, storage_gf_bua_sum_m2_lte: 3600, ground_floor_bua_m2_lt: 230}
    section: "Ch 9, #4.11 / Table 9.27 Group L row 1 (Warehouse with Class I-IV Materials)"
    page: "p.735"
    systems:
      - name: "Hose Reel System"
        spec: "Per Section 3.3 (no dry landing valves)"
        detail: "Row 1: total built-up ground floor area less than 230 m2."
      - name: "Fire Pump (Class I-IV Warehouse)"
        duty: pump
        spec: "50 gpm @ 4.5 bar at the remote hose-reel valve"
      - name: "Fire Water Tank"
        duty: tank
        spec: "45 minutes duration"

  - id: storage_commodity_class_i_iv_r2
    match: {occupancy: storage_industrial, storage_has_specialty_is: false, storage_commodity_is: class_i_iv, storage_gf_bua_sum_m2_lte: 3600, ground_floor_bua_m2_gte: 230, ground_floor_bua_m2_lte: 900}
    section: "Ch 9, #4.11 / Table 9.27 Group L row 2 (Warehouse with Class I-IV Materials)"
    page: "p.735"
    systems:
      - name: "Automatic Sprinkler System (storage height and arrangement)"
        spec: "Per Section 3.5; design density per storage height and arrangement per Tables 9.7.M, 9.7.O, 9.7.P, 9.7.R, 9.7.S, 9.7.T, 9.7.U, 9.7.V, 9.7.Y, 9.7.X, 9.7.Z.a, 9.7.Z.b, 9.7.Z.c, 9.7.AA, 9.7.BB, 9.7.CC"
        detail: "Row 2: built-up ground floor area of the compartment 230-900 m2 (taken as the building's ground-floor BUA, the larger value)."
      - name: "Hose Reel System"
        spec: "Per Section 3.3 (no dry landing valves)"
      - name: "Fire Pump (Class I-IV Warehouse)"
        duty: pump
        spec: "Per storage height and arrangement (same tables) @ 4.5 bar at most remote hose-reel valve"
      - name: "Fire Water Tank"
        duty: tank
        spec: "60 minutes duration"
        detail: "Low water level detection and instantaneous refilling arrangement."

  - id: storage_commodity_class_i_iv_r3
    match: {occupancy: storage_industrial, storage_has_specialty_is: false, storage_commodity_is: class_i_iv, storage_gf_bua_sum_m2_lte: 3600, ground_floor_bua_m2_gt: 900}
    section: "Ch 9, #4.11 / Table 9.27 Group L row 3 (Warehouse with Class I-IV Materials)"
    page: "p.735"
    systems:
      - name: "Automatic Sprinkler System (storage height and arrangement)"
        spec: "Per Section 3.5; design density per Tables 9.7.M, 9.7.O, 9.7.P, 9.7.R, 9.7.S, 9.7.T, 9.7.U, 9.7.V, 9.7.Y, 9.7.X, 9.7.Z.a, 9.7.Z.b, 9.7.Z.c, 9.7.AA, 9.7.BB, 9.7.CC"
        detail: "Row 3: total built-up ground floor area 901-3600 m2."
      - name: "Hose Reel System"
        spec: "Per Section 3.3 (no dry landing valves)"
      - name: "Fire Pump (Class I-IV Warehouse)"
        duty: pump
        spec: "Per storage height and arrangement (same tables) @ 4.5 bar at most remote hose-reel valve"
      - name: "Fire Water Tank"
        duty: tank
        spec: "60 minutes duration with direct breeching inlet"

  - id: storage_commodity_class_i_iv_r4
    match: {occupancy: storage_industrial, storage_has_specialty_is: false, storage_commodity_is: class_i_iv, storage_gf_bua_sum_m2_gt: 3600}
    section: "Ch 9, #4.11 / Table 9.27 Group L row 4 (Warehouse with Class I-IV Materials)"
    page: "p.735"
    systems:
      - name: "Automatic Sprinkler System (storage height and arrangement)"
        spec: "Per Section 3.5; design density per Tables 9.7.M, 9.7.O, 9.7.P, 9.7.R, 9.7.S, 9.7.T, 9.7.U, 9.7.V, 9.7.Y, 9.7.X, 9.7.Z.a, 9.7.Z.b, 9.7.Z.c, 9.7.AA, 9.7.BB, 9.7.CC"
        detail: "Row 4: sum of all ground floor built-up areas more than 3600 m2 (#4.1.13)."
      - name: "Yard Fire Hydrants (loop covering entire facility)"
        spec: "Per Section 3.11"
      - name: "Hose Reel System"
        spec: "Per Section 3.3"
      - name: "Dry Riser and Wet Riser System"
        required: not_required
      - name: "Fire Pump (Class I-IV Warehouse)"
        duty: pump
        spec: "Per storage height and arrangement (same tables) @ 6.9 bar at most remote hydrant valve"
      - name: "Fire Water Tank"
        duty: tank
        spec: "60 minutes duration with direct breeching inlet"

  # ---- Group M - warehouse, plastic and rubber (p.736) ----
  - id: storage_commodity_plastics_r1
    match: {occupancy: storage_industrial, storage_has_specialty_is: false, storage_commodity_is: plastics_rubber, storage_gf_bua_sum_m2_lte: 3600, ground_floor_bua_m2_lte: 900, storage_unit_area_m2_lt: 230}
    section: "Ch 9, #4.11 / Table 9.27 Group M row 1 (Warehouse - Plastic, Rubber)"
    page: "p.736"
    systems:
      - name: "Hose Reel System"
        spec: "Per Section 3.3 (no dry landing valves)"
        detail: "Row 1: built-up ground floor area of the compartment (#4.1.14) less than 230 m2."
      - name: "Fire Pump (Plastic / Rubber Warehouse)"
        duty: pump
        spec: "50 gpm @ 4.5 bar at the remote hose-reel valve"
      - name: "Fire Water Tank"
        duty: tank
        spec: "60 minutes duration"
        detail: "Low water level detection and instantaneous refilling arrangement."

  - id: storage_commodity_plastics_r2
    match: {occupancy: storage_industrial, storage_has_specialty_is: false, storage_commodity_is: plastics_rubber, storage_gf_bua_sum_m2_lte: 3600, ground_floor_bua_m2_lte: 900, storage_unit_area_m2_gte: 230}
    section: "Ch 9, #4.11 / Table 9.27 Group M row 2 (Warehouse - Plastic, Rubber)"
    page: "p.736"
    systems:
      - name: "Automatic Sprinkler System (storage height and arrangement)"
        spec: "Per Section 3.5; design density per storage height and storage arrangement per Tables 9.7.X, 9.7.DD and 9.7.EE"
        detail: "Row 2: built-up ground floor area of the compartment (#4.1.14) 230-900 m2."
      - name: "Hose Reel System"
        spec: "Per Section 3.3 (no dry landing valves)"
      - name: "Fire Pump (Plastic / Rubber Warehouse)"
        duty: pump
        spec: "Per storage height and arrangement (Tables 9.7.X, 9.7.DD, 9.7.EE) @ 4.5 bar at most remote hose-reel valve"
      - name: "Fire Water Tank"
        duty: tank
        spec: "60 minutes duration with direct breeching inlet"

  - id: storage_commodity_plastics_r3
    match: {occupancy: storage_industrial, storage_has_specialty_is: false, storage_commodity_is: plastics_rubber, storage_gf_bua_sum_m2_lte: 3600, ground_floor_bua_m2_gt: 900}
    section: "Ch 9, #4.11 / Table 9.27 Group M row 3 (Warehouse - Plastic, Rubber)"
    page: "p.736"
    systems:
      - name: "Automatic Sprinkler System (storage height and arrangement)"
        spec: "Per Section 3.5; design density per Tables 9.7.X, 9.7.DD and 9.7.EE"
        detail: "Row 3: total built-up ground floor area 901-3600 m2."
      - name: "Hose Reel System"
        spec: "Per Section 3.3 (no dry landing valves)"
      - name: "Fire Pump (Plastic / Rubber Warehouse)"
        duty: pump
        spec: "Per storage height and arrangement (Tables 9.7.X, 9.7.DD, 9.7.EE) @ 4.5 bar at most remote hose-reel valve"
      - name: "Fire Water Tank"
        duty: tank
        spec: "90 minutes duration with direct breeching inlet"

  - id: storage_commodity_plastics_r4
    match: {occupancy: storage_industrial, storage_has_specialty_is: false, storage_commodity_is: plastics_rubber, storage_gf_bua_sum_m2_gt: 3600}
    section: "Ch 9, #4.11 / Table 9.27 Group M row 4 (Warehouse - Plastic, Rubber)"
    page: "p.736"
    systems:
      - name: "Automatic Sprinkler System (storage height and arrangement)"
        spec: "Per Section 3.5; design density per Tables 9.7.X, 9.7.DD and 9.7.EE"
        detail: "Row 4: sum of all ground floor built-up areas more than 3600 m2 (#4.1.13)."
      - name: "Yard Fire Hydrants (loop covering entire facility)"
        spec: "Per Section 3.11"
      - name: "Hose Reel System"
        spec: "Per Section 3.3"
      - name: "Dry Riser and Wet Riser System"
        required: not_required
      - name: "Fire Pump (Plastic / Rubber Warehouse)"
        duty: pump
        spec: "Per storage height and arrangement (Tables 9.7.X, 9.7.DD, 9.7.EE) @ 6.9 bar at most remote hydrant valve"
      - name: "Fire Water Tank"
        duty: tank
        spec: "90 minutes duration with direct breeching inlet"

  # ---- Group N - warehouse, tires (p.737) ----
  - id: storage_commodity_tires_r1
    match: {occupancy: storage_industrial, storage_has_specialty_is: false, storage_commodity_is: tires, storage_gf_bua_sum_m2_lte: 3600, storage_total_bua_m2_lte: 900, storage_compartment_floor_area_m2_lt: 230}
    section: "Ch 9, #4.11 / Table 9.27 Group N row 1 (Warehouse - Tires)"
    page: "p.737"
    systems:
      - name: "Hose Reel System"
        spec: "Per Section 3.3 (no dry landing valves)"
        detail: "Row 1: total built-up floor area of the compartment less than 230 m2 (the stated unit compartment area, else the building's total built-up area)."
      - name: "Fire Pump (Tire Warehouse)"
        duty: pump
        spec: "50 gpm @ 4.5 bar at the remote hose-reel valve"
      - name: "Fire Water Tank"
        duty: tank
        spec: "45 minutes duration"

  - id: storage_commodity_tires_r2
    match: {occupancy: storage_industrial, storage_has_specialty_is: false, storage_commodity_is: tires, storage_gf_bua_sum_m2_lte: 3600, storage_total_bua_m2_lte: 900, storage_compartment_floor_area_m2_gte: 230}
    section: "Ch 9, #4.11 / Table 9.27 Group N row 2 (Warehouse - Tires)"
    page: "p.737"
    systems:
      - name: "Automatic Sprinkler System (storage height and arrangement)"
        spec: "Per Section 3.5; design density per storage height and storage arrangement per Table 9.7.FF"
        detail: "Row 2: total built-up floor area of the compartment 230-900 m2."
      - name: "Hose Reel System"
        spec: "Per Section 3.3 (no dry landing valves)"
      - name: "Fire Pump (Tire Warehouse)"
        duty: pump
        spec: "Per storage height and arrangement (Table 9.7.FF) @ 4.5 bar at most remote hose-reel valve"
      - name: "Fire Water Tank"
        duty: tank
        spec: "60 minutes duration"
        detail: "Low water level detection and instantaneous refilling arrangement."

  - id: storage_commodity_tires_r3
    match: {occupancy: storage_industrial, storage_has_specialty_is: false, storage_commodity_is: tires, storage_gf_bua_sum_m2_lte: 3600, storage_total_bua_m2_gt: 900}
    section: "Ch 9, #4.11 / Table 9.27 Group N row 3 (Warehouse - Tires)"
    page: "p.737"
    systems:
      - name: "Automatic Sprinkler System (storage height and arrangement)"
        spec: "Per Section 3.5; design density per Table 9.7.FF"
        detail: "Row 3: total built-up floor area 901-3600 m2 (#4.1.11, all floors). A total above 3600 m2 with a ground-floor sum of 3600 m2 or less stays in row 3."
      - name: "Hose Reel System"
        spec: "Per Section 3.3 (no dry landing valves)"
      - name: "Fire Pump (Tire Warehouse)"
        duty: pump
        spec: "Per storage height and arrangement (Table 9.7.FF) @ 4.5 bar at most remote hose-reel valve"
      - name: "Fire Water Tank"
        duty: tank
        spec: "90 minutes duration with direct breeching inlet"

  - id: storage_commodity_tires_r4
    match: {occupancy: storage_industrial, storage_has_specialty_is: false, storage_commodity_is: tires, storage_gf_bua_sum_m2_gt: 3600}
    section: "Ch 9, #4.11 / Table 9.27 Group N row 4 (Warehouse - Tires)"
    page: "p.737"
    systems:
      - name: "Automatic Sprinkler System (storage height and arrangement)"
        spec: "Per Section 3.5; design density per Table 9.7.FF"
        detail: "Row 4: sum of all ground floor built-up areas more than 3600 m2 (#4.1.13)."
      - name: "Yard Fire Hydrants (loop covering entire facility)"
        spec: "Per Section 3.11"
      - name: "Hose Reel System"
        spec: "Per Section 3.3"
      - name: "Dry Riser and Wet Riser System"
        required: not_required
      - name: "Fire Pump (Tire Warehouse)"
        duty: pump
        spec: "Per storage height and arrangement (Table 9.7.FF) @ 6.9 bar at most remote hydrant valve"
      - name: "Fire Water Tank"
        duty: tank
        spec: "90 minutes duration with direct breeching inlet"

  # ---- Group O - warehouse, rolled paper (p.738) ----
  - id: storage_commodity_paper_r1
    match: {occupancy: storage_industrial, storage_has_specialty_is: false, storage_commodity_is: rolled_paper, storage_gf_bua_sum_m2_lte: 3600, storage_total_bua_m2_lte: 900, storage_compartment_floor_area_m2_lt: 230}
    section: "Ch 9, #4.11 / Table 9.27 Group O row 1 (Warehouse - Rolled Paper)"
    page: "p.738"
    systems:
      - name: "Hose Reel System"
        spec: "Per Section 3.3 (no dry landing valves)"
        detail: "Row 1: total built-up floor area of the compartment less than 230 m2 (the stated unit compartment area, else the building's total built-up area)."
      - name: "Fire Pump (Rolled Paper Warehouse)"
        duty: pump
        spec: "50 gpm @ 4.5 bar at the remote hose-reel valve"
      - name: "Fire Water Tank"
        duty: tank
        spec: "45 minutes duration"

  - id: storage_commodity_paper_r2
    match: {occupancy: storage_industrial, storage_has_specialty_is: false, storage_commodity_is: rolled_paper, storage_gf_bua_sum_m2_lte: 3600, storage_total_bua_m2_lte: 900, storage_compartment_floor_area_m2_gte: 230}
    section: "Ch 9, #4.11 / Table 9.27 Group O row 2 (Warehouse - Rolled Paper)"
    page: "p.738"
    systems:
      - name: "Automatic Sprinkler System (storage height and arrangement)"
        spec: "Per Section 3.5; design density per storage height and storage arrangement per Table 9.7.GG"
        detail: "Row 2: total built-up floor area of the compartment 230-900 m2."
      - name: "Hose Reel System"
        spec: "Per Section 3.3 (no dry landing valves)"
      - name: "Fire Pump (Rolled Paper Warehouse)"
        duty: pump
        spec: "Per storage height and arrangement (Table 9.7.GG) @ 4.5 bar at most remote hose-reel valve"
      - name: "Fire Water Tank"
        duty: tank
        spec: "60 minutes duration"
        detail: "Low water level detection and instantaneous refilling arrangement."

  - id: storage_commodity_paper_r3
    match: {occupancy: storage_industrial, storage_has_specialty_is: false, storage_commodity_is: rolled_paper, storage_gf_bua_sum_m2_lte: 3600, storage_total_bua_m2_gt: 900}
    section: "Ch 9, #4.11 / Table 9.27 Group O row 3 (Warehouse - Rolled Paper)"
    page: "p.738"
    systems:
      - name: "Automatic Sprinkler System (storage height and arrangement)"
        spec: "Per Section 3.5; design density per Table 9.7.GG"
        detail: "Row 3: total built-up floor area 901-3600 m2 (#4.1.11, all floors). A total above 3600 m2 with a ground-floor sum of 3600 m2 or less stays in row 3."
      - name: "Hose Reel System"
        spec: "Per Section 3.3 (no dry landing valves)"
      - name: "Fire Pump (Rolled Paper Warehouse)"
        duty: pump
        spec: "Per storage height and arrangement (Table 9.7.GG) @ 4.5 bar at most remote hose-reel valve"
      - name: "Fire Water Tank"
        duty: tank
        spec: "90 minutes duration with direct breeching inlet"

  - id: storage_commodity_paper_r4
    match: {occupancy: storage_industrial, storage_has_specialty_is: false, storage_commodity_is: rolled_paper, storage_gf_bua_sum_m2_gt: 3600}
    section: "Ch 9, #4.11 / Table 9.27 Group O row 4 (Warehouse - Rolled Paper)"
    page: "p.738"
    systems:
      - name: "Automatic Sprinkler System (storage height and arrangement)"
        spec: "Per Section 3.5; design density per Table 9.7.GG"
        detail: "Row 4: sum of all ground floor built-up areas more than 3600 m2 (#4.1.13)."
      - name: "Yard Fire Hydrants (loop covering entire facility)"
        spec: "Per Section 3.11"
      - name: "Hose Reel System"
        spec: "Per Section 3.3"
      - name: "Dry Riser and Wet Riser System"
        required: not_required
      - name: "Fire Pump (Rolled Paper Warehouse)"
        duty: pump
        spec: "Per storage height and arrangement (Table 9.7.GG) @ 6.9 bar at most remote hydrant valve"
      - name: "Fire Water Tank"
        duty: tank
        spec: "90 minutes duration with direct breeching inlet"

  # ---- Group P - cold storage, storage facilities below 4 deg C (p.739-740) ----
  # The heading image reads 'BELOW 4 deg C' (superscript degree sign); the PDF text
  # layer drops the sign and reads '40C'. Rows 1-3 print 'total built-up floor area'.
  - id: storage_cold_storage
    match: {occupancy: storage_industrial, is_cold_storage: true, storage_gf_bua_sum_m2_lte: 3600, storage_total_bua_m2_lt: 230}
    section: "Ch 9, #4.11 / Table 9.27 Group P row 1 (Cold Storage, below 4 deg C)"
    page: "p.739"
    systems:
      - name: "Hose Reel System"
        spec: "Per Section 3.3"
        detail: "Row 1: total built-up floor area less than 230 m2. Dry landing valves and risers not required."
      - name: "Fire Pump (Cold Storage)"
        duty: pump
        spec: "50 gpm @ 4.5 bar at most remote hose-reel outlet valve"
      - name: "Fire Water Tank (Cold Storage)"
        duty: tank
        spec: "30 minutes duration"
        detail: "Low water level detection and instantaneous refilling arrangement."

  - id: storage_cold_storage_r2
    match: {occupancy: storage_industrial, is_cold_storage: true, storage_gf_bua_sum_m2_lte: 3600, storage_total_bua_m2_gte: 230, storage_total_bua_m2_lte: 900}
    section: "Ch 9, #4.11 / Table 9.27 Group P row 2 (Cold Storage, below 4 deg C)"
    page: "p.739"
    systems:
      - name: "Automatic Dry Type Sprinkler System"
        spec: "Per Section 3.6; density per hazard classification, storage height and arrangement per Tables 9.7.H, 9.7.I, 9.8.A, 9.7.Z.a, 9.7.Z.b, 9.7.AA.a, 9.7.AA.b and 9.7.AA.c"
        detail: "Row 2: total built-up floor area 230-900 m2."
      - name: "Hose Reel System"
        spec: "Per Section 3.3 (no dry landing valves)"
      - name: "Fire Pump (Cold Storage)"
        duty: pump
        spec: "Per storage height and arrangement (same tables) @ 4.5 bar at most remote hose-reel valve"
      - name: "Fire Water Tank (Cold Storage)"
        duty: tank
        spec: "45 minutes duration"
        detail: "Low water level detection and instantaneous refilling arrangement."

  - id: storage_cold_storage_r3
    match: {occupancy: storage_industrial, is_cold_storage: true, storage_gf_bua_sum_m2_lte: 3600, storage_total_bua_m2_gt: 900}
    section: "Ch 9, #4.11 / Table 9.27 Group P row 3 (Cold Storage, below 4 deg C)"
    page: "p.739"
    systems:
      - name: "Automatic Dry Type Sprinkler System"
        spec: "Per Section 3.6; density per storage height and arrangement per Tables 9.7.H, 9.7.I, 9.8.A, 9.7.Z.a, 9.7.Z.b, 9.7.AA.a, 9.7.AA.b and 9.7.AA.c"
        detail: "Row 3: total floor area 901-3600 m2."
      - name: "Hose Reel System"
        spec: "Per Section 3.3 (no dry landing valves)"
      - name: "Fire Pump (Cold Storage)"
        duty: pump
        spec: "Per storage height and arrangement (same tables) @ 6.9 bar at most remote hose-reel valve"
      - name: "Fire Water Tank (Cold Storage)"
        duty: tank
        spec: "60 minutes duration with direct breeching inlet"

  - id: storage_cold_storage_r4
    match: {occupancy: storage_industrial, is_cold_storage: true, storage_gf_bua_sum_m2_gt: 3600}
    section: "Ch 9, #4.11 / Table 9.27 Group P row 4 (Cold Storage, below 4 deg C)"
    page: "p.740"
    systems:
      - name: "Automatic Dry Type Sprinkler System"
        spec: "Per Section 3.6; density per storage height and arrangement per Tables 9.7.H, 9.7.I, 9.8.A, 9.7.Z.a, 9.7.Z.b, 9.7.AA.a, 9.7.AA.b and 9.7.AA.c"
        detail: "Row 4: sum of all ground floor built-up areas more than 3600 m2 (#4.1.13)."
      - name: "Yard Fire Hydrants (loop covering entire facility)"
        spec: "Per Section 3.11"
      - name: "Hose Reel System"
        spec: "Per Section 3.3"
      - name: "Dry Riser and Wet Riser System"
        required: not_required
      - name: "Fire Pump (Cold Storage)"
        duty: pump
        spec: "Per storage height and arrangement (same tables) @ 6.9 bar at most remote hydrant valve"
      - name: "Fire Water Tank (Cold Storage)"
        duty: tank
        spec: "60 minutes duration with direct breeching inlet"

  # ---- Group Q - aircraft hangers (p.741-742) ----
  - id: storage_aircraft_hanger
    match: {occupancy: storage_industrial, is_aircraft_hanger: true, hangar_group_is: I}
    section: "Ch 9, #4.11 / Table 9.27 Group Q.1 (Group I Aircraft Hangers)"
    page: "p.741"
    systems:
      - name: "Foam-Water Deluge System"
        spec: "Per Section 3.9 and Table 9.11; foam discharge density minimum 0.16 gpm/ft2; area of operation under a single system not more than 1394 m2 (15,000 ft2); maximum 3.7 m between sprinklers / open discharge devices"
        detail: "Group I: access door height over 8.5 m / a single fire area in excess of 3716 m2. Where the open hangar door interferes with the discharge pattern, additional heads near the door. Sprinklers / open discharge devices of different orifice sizes and plates shall not be used."
      - name: "Foam-Water Hand Hose System"
        spec: "Per Table 9.11.13, design densities per Table 9.11.C; each hand hose connection minimum 38 mm (1-1/2 in.) with control valve; hose diameter to give a minimum flow of 60 gpm"
      - name: "Standard Sprinklers (office, tool rooms, non-service and non-aircraft storage areas)"
        spec: "Per Section 3.5"
      - name: "Yard Fire Hydrants (loop around the hanger or group of hangers)"
        spec: "Per Section 3.11"
      - name: "Dry Riser, Wet Riser and Hose Reel System"
        required: not_required
        detail: "Table 9.27 Q.1 xi: a dry riser, wet riser and hose reel system shall not be required."
      - name: "Fire Pump (Aircraft Hanger)"
        duty: pump
        spec: "3000 gpm @ 6.9 bar at most remote yard hydrant outlet valve"
        detail: "The fire pump capacity might increase depending on the zone and fire area considerations, which depend on the aircraft size (Q.1 xii)."
      - name: "Fire Water Tank"
        duty: tank
        spec: "60 minutes duration"
        detail: "Low water level detection and instantaneous refilling arrangement (Q.1 xiii)."
      - name: "Foam Concentrate"
        spec: "Minimum 10 minutes duration"

  - id: storage_aircraft_hanger_ii_iii
    match: {occupancy: storage_industrial, is_aircraft_hanger: true, hangar_group_is: II_III}
    section: "Ch 9, #4.11 / Table 9.27 Group Q.2 (Group II and III Aircraft Hangers and Paint Hangers)"
    page: "p.742"
    systems:
      - name: "Foam-Water Deluge System"
        spec: "Per Section 3.9 and Table 9.11; foam discharge density minimum 0.17 gpm/ft2; area of operation under a single system not more than 465 m2 (5,000 ft2); maximum 3.7 m between sprinklers / open discharge devices"
        detail: "Group II and III: access door height 8.5 m or less and a single fire area below 3716 m2, and paint hangers. Where the open hangar door interferes with the discharge pattern, additional heads near the door. Different orifice sizes and plates shall not be used."
      - name: "Supplementary System under Wings"
        required: recommended
        spec: "In accordance with NFPA 409"
        detail: "Q.2 i: a supplementary system should also be provided under wings in accordance with NFPA 409 ('should')."
      - name: "Foam-Water Hand Hose System"
        spec: "Per Table 9.11.13, design densities per Table 9.11.C; each hand hose connection minimum 38 mm (1-1/2 in.) with control valve; hose diameter to give a minimum flow of 60 gpm"
      - name: "Standard Sprinklers (office, tool rooms, non-service and non-aircraft storage areas)"
        spec: "Per Section 3.5"
      - name: "Yard Fire Hydrants (loop around the hanger or group of hangers)"
        spec: "Per Section 3.11"
      - name: "Dry Riser, Wet Riser and Hose Reel System"
        required: not_required
        detail: "Table 9.27 Q.2 xi: a dry riser, wet riser and hose reel system shall not be required."
      - name: "Fire Pump (Aircraft Hanger)"
        duty: pump
        spec: "1500 gpm @ 6.9 bar at most remote yard hydrant outlet valve"
        detail: "The fire pump capacity might increase depending on the simultaneously activated zones and fire area considerations, which depend on the aircraft size (Q.2 xii)."
      - name: "Fire Water Tank"
        duty: tank
        spec: "60 minutes duration with direct breeching inlet"
      - name: "Foam Concentrate"
        spec: "Minimum 10 minutes duration"

  - id: storage_aircraft_hanger_iv
    match: {occupancy: storage_industrial, is_aircraft_hanger: true, hangar_group_is: IV}
    section: "Ch 9, #4.11 / Table 9.27 Group Q.3 (Group IV Aircraft Hangers and Unfueled Aircraft Hangers)"
    page: "p.742"
    systems:
      - name: "Automatic Sprinkler System (throughout)"
        spec: "Per Section 3.5; design density minimum 0.17 gpm over an operating area of 465 m2 (5,000 ft2)"
        detail: "Group IV: membrane covered steel structure, and unfueled aircraft hangers."
      - name: "Yard Fire Hydrants (loop around the hanger or group of hangers)"
        spec: "Per Section 3.11"
      - name: "Dry Riser, Wet Riser and Hose Reel System"
        required: not_required
        detail: "Table 9.27 Q.3 iv: a dry riser, wet riser and hose reel system shall not be required."
      - name: "Fire Pump (Aircraft Hanger)"
        duty: pump
        spec: "1500 gpm @ 6.9 bar at most remote yard hydrant outlet valve"
        detail: "The fire pump capacity might increase depending on the simultaneously activated zones and fire area considerations, which depend on the aircraft size (Q.3 v)."
      - name: "Fire Water Tank"
        duty: tank
        spec: "60 minutes duration with direct breeching inlet"

  # ---- Group R - warehouse for indoor storage of flammable and combustible liquids and aerosols (p.743) ----
  - id: storage_flammable_liquid_warehouse
    match: {occupancy: storage_industrial, is_flammable_liquid_warehouse: true, storage_gf_bua_sum_m2_lte: 3600, storage_total_bua_m2_lte: 900, storage_compartment_floor_area_m2_lt: 230}
    section: "Ch 9, #4.11 / Table 9.27 Group R row 1 (Flammable / Combustible Liquids and Aerosols Warehouse)"
    page: "p.743"
    systems:
      - name: "Hose Reel System"
        spec: "Per Section 3.3"
        detail: "Row 1: total built-up floor area of the compartment less than 230 m2 (the stated unit compartment area, else the building's total built-up area). Dry landing valves and risers not required."
      - name: "Fire Pump (Flammable Liquid Warehouse)"
        duty: pump
        spec: "50 gpm @ 4.5 bar at most remote hose-reel valve"
      - name: "Fire Water Tank"
        duty: tank
        spec: "45 minutes duration"

  - id: storage_flammable_liquid_warehouse_r2
    match: {occupancy: storage_industrial, is_flammable_liquid_warehouse: true, storage_gf_bua_sum_m2_lte: 3600, storage_total_bua_m2_lte: 900, storage_compartment_floor_area_m2_gte: 230}
    section: "Ch 9, #4.11 / Table 9.27 Group R row 2 (Flammable / Combustible Liquids and Aerosols Warehouse)"
    page: "p.743"
    systems:
      - name: "Sprinkler OR Foam-Water Sprinkler System"
        spec: "Sprinklers per Section 3.5 OR foam sprinklers per Section 3.9; design per storage height and arrangement per Tables 9.7.HH, 9.7.II, 9.7.JJ, 9.11.B; in-rack arrangement per Table 9.7.KK"
        detail: "Row 2: total built-up floor area of the compartment 231-900 m2 (exactly 230 m2, printed in neither row, is taken in row 2)."
      - name: "Hose Reel System"
        spec: "Per Section 3.3 (no dry landing valves)"
      - name: "Fire Pump (Flammable Liquid Warehouse)"
        duty: pump
        spec: "Per storage configuration and arrangement (Tables 9.7.HH, 9.7.II, 9.7.JJ, 9.11.B) @ 4.5 bar at most remote hose-reel valve"
      - name: "Fire Water Tank"
        duty: tank
        spec: "120 minutes duration with direct breeching inlet"
      - name: "Foam Solution Reserve"
        spec: "15 minutes operation"

  - id: storage_flammable_liquid_warehouse_r3
    match: {occupancy: storage_industrial, is_flammable_liquid_warehouse: true, storage_gf_bua_sum_m2_lte: 3600, storage_total_bua_m2_gt: 900}
    section: "Ch 9, #4.11 / Table 9.27 Group R row 3 (Flammable / Combustible Liquids and Aerosols Warehouse)"
    page: "p.743"
    systems:
      - name: "Sprinkler OR Foam-Water Sprinkler System"
        spec: "Sprinklers per Section 3.5 OR foam sprinklers per Section 3.9; design per Tables 9.7.HH, 9.7.II, 9.7.JJ, 9.11.B; in-rack arrangement per Table 9.7.KK"
        detail: "Row 3: total built-up floor area 901-3600 m2."
      - name: "Hose Reel System"
        spec: "Per Section 3.3 (no dry landing valves)"
      - name: "Fire Pump (Flammable Liquid Warehouse)"
        duty: pump
        spec: "Per storage configuration and arrangement (Tables 9.7.HH, 9.7.II, 9.7.JJ, 9.11.B) @ 6.9 bar at most remote hose-reel valve"
      - name: "Fire Water Tank"
        duty: tank
        spec: "120 minutes duration with direct breeching inlet"
      - name: "Foam Solution Reserve"
        spec: "15 minutes operation"

  - id: storage_flammable_liquid_warehouse_r4
    match: {occupancy: storage_industrial, is_flammable_liquid_warehouse: true, storage_gf_bua_sum_m2_gt: 3600}
    section: "Ch 9, #4.11 / Table 9.27 Group R row 4 (Flammable / Combustible Liquids and Aerosols Warehouse)"
    page: "p.743"
    systems:
      - name: "Sprinkler OR Foam-Water Sprinkler System"
        spec: "Sprinklers per Section 3.5 OR foam sprinklers per Section 3.9; design per Tables 9.7.HH, 9.7.II, 9.7.JJ, 9.11.B; in-rack arrangement per Table 9.7.KK"
        detail: "Row 4: sum of all ground floor built-up areas more than 3600 m2 (#4.1.13)."
      - name: "Yard Fire Hydrants (loop covering entire facility)"
        spec: "Per Section 3.11"
        detail: "Where foam sprinklers are provided, the hydrant system shall also incorporate foam discharge (Table 9.27 Group R row 4 iii)."
      - name: "Hose Reel System"
        spec: "Per Section 3.3"
      - name: "Dry Riser and Wet Riser System"
        required: not_required
      - name: "Fire Pump (Flammable Liquid Warehouse)"
        duty: pump
        spec: "Per storage configuration and arrangement (Tables 9.7.HH, 9.7.II, 9.7.JJ, 9.11.B) @ 6.9 bar at most remote hydrant valve"
      - name: "Fire Water Tank"
        duty: tank
        spec: "120 minutes duration with direct breeching inlet"
      - name: "Foam Solution Reserve"
        spec: "15 minutes operation"

  # ---- Group S - industrial processes handling flammable and combustible liquids (except hanger) (p.744) ----
  - id: storage_flammable_liquid_industrial
    match: {occupancy: storage_industrial, is_flammable_liquid_industrial: true, storage_gf_bua_sum_m2_lte: 3600, storage_total_bua_m2_lte: 900, storage_compartment_floor_area_m2_lt: 230}
    section: "Ch 9, #4.11 / Table 9.27 Group S row 1 (Industrial Processes with Flammable / Combustible Liquids)"
    page: "p.744"
    systems:
      - name: "Hose Reel System"
        spec: "Per Section 3.2 and Section 3.3"
        detail: "Row 1: total built-up floor area of the compartment less than 230 m2 (the stated unit compartment area, else the building's total built-up area). Dry landing valves and risers not required."
      - name: "Fire Pump (Industrial Process)"
        duty: pump
        spec: "50 gpm @ 4.5 bar at the remote hose-reel valve"
      - name: "Fire Water Tank"
        duty: tank
        spec: "45 minutes duration"

  - id: storage_flammable_liquid_industrial_r2
    match: {occupancy: storage_industrial, is_flammable_liquid_industrial: true, storage_gf_bua_sum_m2_lte: 3600, storage_total_bua_m2_lte: 900, storage_compartment_floor_area_m2_gte: 230}
    section: "Ch 9, #4.11 / Table 9.27 Group S row 2 (Industrial Processes with Flammable / Combustible Liquids)"
    page: "p.744"
    systems:
      - name: "Foam-Water Sprinkler System (Process)"
        spec: "Foam sprinklers per Section 3.9; design criteria per Table 9.11.C"
        detail: "Row 2: total built-up floor area of the compartment 230-900 m2."
      - name: "Hose Reel System (incorporating foam application)"
        spec: "Per Section 3.3; the hose system shall also incorporate the foam application (no dry landing valves)"
      - name: "Fire Pump (Industrial Process)"
        duty: pump
        spec: "Per Table 9.11.C @ 4.5 bar at most remote hose-reel valve"
      - name: "Fire Water Tank"
        duty: tank
        spec: "120 minutes duration with direct breeching inlet"
      - name: "Foam Solution Reserve"
        spec: "15 minutes operation"

  - id: storage_flammable_liquid_industrial_r3
    match: {occupancy: storage_industrial, is_flammable_liquid_industrial: true, storage_gf_bua_sum_m2_lte: 3600, storage_total_bua_m2_gt: 900}
    section: "Ch 9, #4.11 / Table 9.27 Group S row 3 (Industrial Processes with Flammable / Combustible Liquids)"
    page: "p.744"
    systems:
      - name: "Foam-Water Sprinkler System (Process)"
        spec: "Foam sprinklers per Section 3.9; design criteria per Table 9.11.C"
        detail: "Row 3: total built-up floor area 901-3600 m2."
      - name: "Hose Reel System (incorporating foam application)"
        spec: "Per Section 3.3; the hose system shall also incorporate foam application (no dry landing valves)"
      - name: "Fire Pump (Industrial Process)"
        duty: pump
        spec: "Per Table 9.11.C @ 6.9 bar at most remote hose-reel valve"
      - name: "Fire Water Tank"
        duty: tank
        spec: "120 minutes duration with direct breeching inlet"
      - name: "Foam Solution Reserve"
        spec: "15 minutes operation"

  - id: storage_flammable_liquid_industrial_r4
    match: {occupancy: storage_industrial, is_flammable_liquid_industrial: true, storage_gf_bua_sum_m2_gt: 3600}
    section: "Ch 9, #4.11 / Table 9.27 Group S row 4 (Industrial Processes with Flammable / Combustible Liquids)"
    page: "p.744"
    systems:
      - name: "Foam-Water Sprinkler System (Process)"
        spec: "Foam sprinklers per Section 3.9; design criteria per Table 9.11.C"
        detail: "Row 4: sum of all ground floor built-up areas more than 3600 m2 (#4.1.13)."
      - name: "Yard Fire Hydrants (loop covering entire facility)"
        spec: "Per Section 3.11"
        detail: "Where foam sprinklers are provided, the hydrant system shall also incorporate foam discharge (Table 9.27 Group S row 4 iii)."
      - name: "Hose Reel System"
        spec: "Per Section 3.3"
      - name: "Dry Riser and Wet Riser System"
        required: not_required
      - name: "Fire Pump (Industrial Process)"
        duty: pump
        spec: "Per Table 9.11.C @ 6.9 bar at most remote hydrant valve"
      - name: "Fire Water Tank"
        duty: tank
        spec: "120 minutes duration with direct breeching inlet"
      - name: "Foam Solution Reserve"
        spec: "15 minutes operation"

  # ---- Group T - flammable and combustible liquids in aboveground storage tanks (p.745) ----
  # Row 1 needs BOTH a stated storage area under 230 m2 and a stated tank under 190 m3;
  # anything else (including a value not entered) takes row 2.
  - id: storage_aboveground_tanks_r1
    match: {occupancy: storage_industrial, is_aboveground_tank_storage: true, ast_storage_area_m2_gt: 0, ast_storage_area_m2_lt: 230, ast_tank_capacity_m3_gt: 0, ast_tank_capacity_m3_lt: 190}
    section: "Ch 9, #4.11 / Table 9.27 Group T row 1 (Aboveground Storage Tanks)"
    page: "p.745"
    systems:
      - name: "Hose Reel System (hose stations incorporating foam application)"
        spec: "Per Section 3.3; the hose stations shall incorporate the foam application (no dry landing valves)"
        detail: "Row 1: storage area less than 230 m2 AND capacity of the flammable / combustible liquid storage tank less than 190 m3."
      - name: "Fire Pump (Aboveground Tank Storage)"
        duty: pump
        spec: "100 gpm @ 4.5 bar at the remote hose-reel valve"
      - name: "Fire Water Tank"
        duty: tank
        spec: "60 minutes duration"
        detail: "Low water level detection and instantaneous refilling arrangement."
      - name: "Foam Reserve"
        spec: "15 minutes operation"

  - id: storage_aboveground_tanks_r2
    match: {occupancy: storage_industrial, is_aboveground_tank_storage: true, not: {ast_storage_area_m2_gt: 0, ast_storage_area_m2_lt: 230, ast_tank_capacity_m3_gt: 0, ast_tank_capacity_m3_lt: 190}}
    section: "Ch 9, #4.11 / Table 9.27 Group T row 2 (Aboveground Storage Tanks)"
    page: "p.745"
    systems:
      - name: "Fixed Low Expansion Foam System (Class I / Class II liquid tanks)"
        spec: "Per Section 3.9 and Tables 9.11.A, 9.11.E and 9.11.F (as applicable)"
        detail: "Row 2: storage area more than 230 m2 OR tank capacity more than 190 m3. A storage area or tank capacity that is not entered, or that sits exactly on 230 m2 / 190 m3, is taken in row 2."
      - name: "Cooling Deluge Water Spray System (tanks exposed to more than 12.2 kW/m2)"
        required: conditional
        spec: "Per Section 3.8 and Table 9.10.D"
        detail: "Tanks or sections of tanks exposed to heat radiation greater than 12.2 kW/m2 due to fire in adjacent tanks or facility shall be provided cooling with a deluge water spray system (Table 9.27 Group T row 2 ii)."
      - name: "Yard Fire Hydrants (loop covering entire facility, with foam option)"
        spec: "Per Section 3.11; hydrants incorporate the option for foam application per Section 3.9 and Tables 9.11.C, 9.11.D, 9.11.G and 9.11.H (as applicable)"
      - name: "Hose Reel System (hose stations incorporating foam application)"
        spec: "Per Section 3.3; the hose stations shall incorporate the foam application (no dry landing valves)"
      - name: "Fire Pump and Foam Reserve (Aboveground Tank Storage)"
        spec: "Suitable for the single largest hazard, plus an additional 1000 gpm for hose stream demand"
        detail: "Listed beside any building pump, not merged with it: the duty depends on the largest tank hazard (Table 9.27 Group T row 2 vii)."
      - name: "Fire Water Tank"
        duty: tank
        spec: "120 minutes duration with direct breeching inlet"

  # ---- Group U - open yard storage of materials other than flammable and combustible (p.746) ----
  # The yard area is taken from the ground-floor BUA input. Light hazard materials
  # (#1.1.23 / Table 9.1) = hazard class LH.
  - id: storage_open_yard
    match: {occupancy: storage_industrial, is_open_yard_storage: true, hazard_class_in: [LH], ground_floor_bua_m2_lt: 2000}
    section: "Ch 9, #4.11 / Table 9.27 Group U row 1 (Open Yard Storage)"
    page: "p.746"
    systems:
      - name: "Portable Fire Extinguishers (only)"
        spec: "Per Chapter 4"
        detail: "Row 1: total open storage yard less than 2000 m2 storing light hazard materials (#1.1.23, Table 9.1). The yard area is taken from the ground-floor BUA input."

  - id: storage_open_yard_r2
    match: {occupancy: storage_industrial, is_open_yard_storage: true, hazard_class_in: [LH], ground_floor_bua_m2_gte: 2000, ground_floor_bua_m2_lte: 3600}
    section: "Ch 9, #4.11 / Table 9.27 Group U row 2 (Open Yard Storage)"
    page: "p.746"
    systems:
      - name: "Hose Reel System (Open Yard)"
        spec: "Per Section 3.3; equipment and cabinet approved for outdoor application (no dry landing valves)"
        detail: "Row 2: total open storage yard more than 2000 m2 storing light hazard materials (exactly 2000 m2 is taken in row 2)."
      - name: "Fire Pump (Open Yard)"
        duty: pump
        spec: "50 gpm @ 4.5 bar at the remote hose-reel valve"
      - name: "Fire Water Tank"
        duty: tank
        spec: "30 minutes duration"

  - id: storage_open_yard_r3
    match: {occupancy: storage_industrial, is_open_yard_storage: true, hazard_class_in: [OH1, OH2, HH], ground_floor_bua_m2_lte: 3600}
    section: "Ch 9, #4.11 / Table 9.27 Group U row 3 (Open Yard Storage)"
    page: "p.746"
    systems:
      - name: "Hose Reel System (Open Yard)"
        spec: "Per Section 3.3; equipment and cabinet approved for outdoor application (no dry landing valves)"
        detail: "Row 3: total open storage yard more than 1000 m2 storing materials other than light hazard materials. A yard of 1000 m2 or less with such materials is not covered by any printed row; it is taken in row 3 (owner ruling 12.10.2026, Ch9 Q3). Group U excludes flammable and combustible materials."
      - name: "Fire Pump (Open Yard)"
        duty: pump
        spec: "50 gpm @ 4.5 bar at the remote hose-reel valve"
      - name: "Fire Water Tank"
        duty: tank
        spec: "30 minutes duration"

  - id: storage_open_yard_r4
    match: {occupancy: storage_industrial, is_open_yard_storage: true, ground_floor_bua_m2_gt: 3600}
    section: "Ch 9, #4.11 / Table 9.27 Group U row 4 (Open Yard Storage)"
    page: "p.746"
    systems:
      - name: "Yard Fire Hydrants (Open Yard)"
        spec: "Per Section 3.11 - in a loop to cover the entire facility"
        detail: "Row 4: total open storage yard more than 3600 m2 storing any materials other than flammable and combustible materials."
      - name: "Trolley Type Foam Extinguishers"
        spec: "For the outdoor emergencies"
      - name: "Hose Reel System or Landing Valves"
        required: not_required
        detail: "Table 9.27 Group U row 4 iv: hose reel system or landing valves shall not be required. Equipment and cabinet approved for outdoor application."
      - name: "Fire Pump (Open Yard)"
        duty: pump
        spec: "500 gpm @ 6.9 bar at most remote hydrant valve"
      - name: "Fire Water Tank"
        duty: tank
        spec: "60 minutes duration with direct breeching inlet"

  # ============================================================================
  # Section 4.12 / Table 9.28 - TUNNEL FIRE PROTECTION SYSTEMS
  # Two occupancy types (cable vs road/rail) crossed with length tiers.
  # Triggered by has_tunnel + tunnel_kind + tunnel_length_m.
  # Tunnel pumps and tanks carry no `duty:` tag: they serve the tunnel's own
  # deluge / riser systems, so they are listed beside the building's pump
  # instead of being merged into one governing line.
  # ============================================================================
  - id: tunnel_cable_short
    match: {has_tunnel: true, tunnel_kind: cable, tunnel_length_m_gt: 0, tunnel_length_m_lt: 60}
    section: "Ch 9, #4.12 / Table 9.28 Group A (Cable Tunnel < 60 m)"
    page: "p.747"
    systems:
      - name: "Automatic Deluge Water Spray OR Water Mist System"
        spec: "Per Section 3.8 (deluge) OR Section 3.10 (water mist)"
        detail: "Choice of deluge water spray or water mist; both acceptable."
      - name: "Dry Riser at Tunnel Entry Points"
        spec: "Per Section 3.2"
        detail: "Dry riser provided at tunnel entry points only (not throughout)."
      - name: "Hose Reel System at Entry Points"
        spec: "Per Section 3.3"
      - name: "Fire Pump (Cable Tunnel < 60 m)"
        spec: "Sized to satisfy minimum 2 adjacent deluge water spray system zones at 4.5 bar at most remote hose-reel outlet valve. Where water mist provided, pump per manufacturer's specification + Civil Defence approved design."
      - name: "Fire Water Tank"
        spec: "60 minutes operation with low water-level detection and instantaneous refilling"

  - id: tunnel_cable_long
    match: {has_tunnel: true, tunnel_kind: cable, tunnel_length_m_gte: 60}
    section: "Ch 9, #4.12 / Table 9.28 Group A (Cable Tunnel >= 60 m)"
    page: "p.747"
    systems:
      - name: "Automatic Deluge Water Spray OR Water Mist System"
        spec: "Per Section 3.8 OR Section 3.10"
      - name: "Wet Riser System (throughout)"
        spec: "Per Section 3.4"
        detail: "For cable tunnels > 60 m, wet riser is required throughout the tunnel (not just dry-riser at entry points)."
      - name: "Fire Pump (Cable Tunnel >= 60 m)"
        spec: "Sized to satisfy minimum 2 adjacent deluge water spray system zones at 6.9 bar at most remote landing valve. Water mist pump per manufacturer."
      - name: "Fire Water Tank"
        spec: "60 minutes operation with dedicated direct breeching inlet, low water-level detection, instantaneous refilling"

  - id: tunnel_road_rail_medium
    match: {has_tunnel: true, tunnel_kind: road_rail, tunnel_length_m_gte: 90, tunnel_length_m_lte: 1000}
    section: "Ch 9, #4.12 / Table 9.28 Group B (Road/Rail Tunnel 90-1000 m)"
    page: "p.747"
    systems:
      - name: "Wet Riser System (throughout)"
        spec: "Per Section 3.4"
      - name: "Fire Pump (Road/Rail Tunnel 90-1000 m)"
        spec: "750 gpm @ 6.9 bar at most remote landing valve"
      - name: "Fire Water Tank"
        spec: "60 minutes operation with dedicated direct breeching inlet"

  - id: tunnel_road_rail_long
    match: {has_tunnel: true, tunnel_kind: road_rail, tunnel_length_m_gt: 1000}
    section: "Ch 9, #4.12 / Table 9.28 Group B (Road/Rail Tunnel > 1000 m)"
    page: "p.748"
    systems:
      - name: "Automatic Deluge Water Spray OR Water Mist System"
        spec: "Per Section 3.8 OR Section 3.10"
      - name: "Class III Wet Riser System (throughout)"
        spec: "Per Section 3.4 - Class III: 65 mm landing valve AND 25 mm hose reel OR 40 mm hose rack (Table 9.6 item 1.i, p.582)"
        detail: "Breeching inlets shall be provided at BOTH tunnel openings."
      - name: "Fire Pump (Road/Rail Tunnel > 1000 m)"
        spec: "Sized to satisfy minimum 2 adjacent deluge water spray system zones at 6.9 bar at most remote landing valve. Water mist pump per manufacturer (1 hour duration)."
      - name: "Fire Water Tank"
        spec: "60 minutes operation with low water-level detection and instantaneous refilling"

  - id: tunnel_road_rail_short_none
    match: {has_tunnel: true, tunnel_kind: road_rail, tunnel_length_m_gt: 0, tunnel_length_m_lt: 90}
    section: "Ch 9, #4.12 / Table 9.28 Group B (Road/Rail Tunnel < 90 m)"
    page: "p.747"
    systems:
      - name: "No Tunnel Fire Protection System Required"
        required: not_required
        detail: "Table 9.28 B.1 (p.747): if the length of the tunnel is less than 90 m, 'None'. Auxiliary rooms in the tunnel, if any, are protected per Table 9.30 (#4.12.1)."

  - id: tunnel_length_missing
    # Table 9.28 rows A and B are decided by the tunnel length (p.747). A blank
    # (0 m) length is a missing input, never the shortest row.
    match: {has_tunnel: true, tunnel_length_m_lte: 0}
    section: "Ch 9, #4.12 / Table 9.28"
    page: "p.747"
    systems:
      - name: "Tunnel Length Required (Table 9.28 not evaluated)"
        required: conditional
        detail: "Table 9.28 rows depend on the tunnel length (cable tunnels: less than 60 m / more than 60 m; road/rail tunnels: less than 90 m / 90 m-1000 m / more than 1000 m). Enter the tunnel length to get the tunnel fire protection systems."

  - id: storage_plant_nursery
    match: {occupancy: storage_industrial, is_plant_nursery: true}
    section: "Ch 9, #4.11 / Table 9.27 Group V (Plant Nursery)"
    page: "p.746"
    systems:
      - name: "Portable Fire Extinguishers (only)"
        spec: "Per Chapter 4"
        detail: "Table 9.27 Group V, Nurseries (plants and vegetation): i. fire extinguishers as per Chapter 4. The row prints no other system and no fire pump or tank capacity. Wording per owner ruling 13.10.2026."
      - name: "Automatic Sprinkler System"
        required: not_required
      - name: "Hose Reel System"
        required: not_required
      - name: "Fire Pump"
        required: not_required

  # ---------------- PARKING (Ch 9, #4.8.1 / Table 9.24, p.718-721) ----------
  # A = enclosed (4 rows), B = mechanical / robotic (2 rows, replaces A and C),
  # C = open (4 rows), D = covered / shaded one-level (2 rows, replaces C).
  # The plot > 20,000 m2 rows add hydrants and the 1000 gpm / 60 min duty on
  # top of the area/height row. Smoke control is Ch 10, not Table 9.24.
  - id: parking_enclosed_a1
    merge_family: parking   # owner ruling 12.10.2026, P3 App Q6 (engine._merge_tables)
    match: {occupancy: parking_enclosed, has_robotic_parking_is: false, ground_floor_bua_m2_lte: 900, height_m_lte: 15}
    section: "Ch 9, #4.8.1 / Table 9.24.A.1 (GF BUA up to 900 m2, height up to 15 m)"
    page: "p.718"
    systems:
      - name: "Dry Riser + Hose Reel System (throughout)"
        detail: "Dry riser and hose reel system throughout per Section 3.2 and Section 3.3 (Table 9.24.A.1 i)."
      - name: "Dry Risers Interconnected at Highest Level"
        detail: "Table 9.24.A.1 ii."
      - name: "Automatic Sprinkler System"
        required: not_required
        detail: "Not required by Table 9.24.A.1."
      - name: "Fire Pump"
        merge_system: pump
        duty: pump
        spec: "50 gpm @ 4.5 bar at most remote hose reel outlet valve"
        detail: "Table 9.24.A.1 iii."
      - name: "Fire Water Tank"
        merge_system: tank
        duty: tank
        spec: "30 minutes duration"
        detail: "Low water level detection and instantaneous refilling (Table 9.24.A.1 iv)."

  - id: parking_enclosed_a2
    merge_family: parking   # owner ruling 12.10.2026, P3 App Q6 (engine._merge_tables)
    match: {occupancy: parking_enclosed, has_robotic_parking_is: false, ground_floor_bua_m2_gt: 900, ground_floor_bua_m2_lte: 3600, height_m_lte: 15}
    section: "Ch 9, #4.8.1 / Table 9.24.A.2 (GF BUA 901 to 3,600 m2, height up to 15 m)"
    page: "p.718"
    systems:
      - name: "Automatic Sprinkler System (full coverage)"
        merge_system: sprinkler
        detail: "Sprinklers throughout the parking structure per Section 3.5 (Table 9.24.A.2 i). The table prints up to 900 m2 and 901 m2 to 3,600 m2; any area above 900 m2 is taken under this row."
      - name: "Dry Riser + Hose Reel System (throughout)"
        detail: "Dry riser and hose reel system throughout per Section 3.2 and Section 3.3 (Table 9.24.A.2 iii)."
      - name: "Dry Risers Interconnected at Highest Level"
        detail: "Table 9.24.A.2 iv."
      - name: "Fire Pump"
        merge_system: pump
        duty: pump
        spec: "300 gpm @ 4.5 bar at most remote hose valve"
        detail: "Table 9.24.A.2 v."
      - name: "Fire Water Tank"
        merge_system: tank
        duty: tank
        spec: "30 minutes duration"
        detail: "Low water level detection and instantaneous refilling (Table 9.24.A.2 vi)."

  - id: parking_enclosed_a3
    merge_family: parking   # owner ruling 12.10.2026, P3 App Q6 (engine._merge_tables)
    match:
      occupancy: parking_enclosed
      has_robotic_parking_is: false
      any_of:
        - {ground_floor_bua_m2_gt: 3600}
        - {height_m_gt: 15}
    section: "Ch 9, #4.8.1 / Table 9.24.A.3 (GF BUA more than 3,600 m2 or height more than 15 m)"
    page: "p.718"
    systems:
      - name: "Automatic Sprinkler System (full coverage)"
        merge_system: sprinkler
        detail: "Sprinklers throughout the parking structure per Section 3.5 (Table 9.24.A.3 i)."
      - name: "Wet Riser System (interconnected at highest level)"
        merge_system: wet_riser
        requires_wet_riser: true
        detail: "Wet riser system throughout per Section 3.4, interconnected at the highest level (Table 9.24.A.3 iii-iv)."
      - name: "Fire Pump"
        merge_system: pump
        duty: pump
        pump_spec_type: standpipe_dependent
        detail: "Table 9.24.A.3 v prints 750 gpm for 2 standpipes and 1000 gpm for more than 3 standpipes; 3 standpipes is not printed. Exactly 3 standpipes takes 1000 gpm: every other table switches above 2, so the printed more than 3 is read as a typo (ruling R3, 12.10.2026)."
      - name: "Fire Water Tank"
        merge_system: tank
        duty: tank
        spec: "60 minutes duration"
        detail: "Low water level detection and instantaneous refilling (Table 9.24.A.3 vi)."

  - id: parking_enclosed_a4
    merge_family: parking   # owner ruling 12.10.2026, P3 App Q6 (engine._merge_tables)
    match: {occupancy: parking_enclosed, has_robotic_parking_is: false, plot_area_m2_gt: 20000}
    section: "Ch 9, #4.8.1 / Table 9.24.A.4 (plot more than 20,000 m2)"
    page: "p.719"
    systems:
      - name: "Yard Fire Hydrants"
        detail: "Yard hydrants per Section 3.11 in a loop covering the entire development (Table 9.24.A.4 i). Not required where infrastructure yard hydrants are available within 60 m of every exterior part of the structure; tapping from the existing yard hydrant network is permitted to extend coverage (item ii). Sprinklers, wet risers and hose reels follow Table 9.24.A.1, 2 or 3 as applicable (item iii)."
      - name: "Fire Pump"
        merge_system: pump
        duty: pump
        spec: "1000 gpm @ 6.9 bar at most remote hydrant valve and hose outlet (combined yard + internal, or yard hydrants only)"
        detail: "Table 9.24.A.4 iii (combined pump set) and iv (pump set serving only the yard hydrants)."
      - name: "Fire Water Tank"
        merge_system: tank
        duty: tank
        spec: "60 minutes duration"
        detail: "Low water level detection and instantaneous refilling (combined tank, dedicated direct breeching inlet; Table 9.24.A.4 v)."

  - id: parking_robotic_b1
    merge_family: parking   # owner ruling 12.10.2026, P3 App Q6 (engine._merge_tables)
    match: {occupancy_in: [parking_enclosed, parking_open], has_robotic_parking_is: true}
    suppresses: [parking_enclosed_a1, parking_enclosed_a2, parking_enclosed_a3, parking_enclosed_a4, parking_open_c1, parking_open_c2, parking_open_c3, parking_open_c4]
    section: "Ch 9, #4.8.1 / Table 9.24.B.1 (mechanical / robotic parking, irrespective of area)"
    page: "p.719"
    systems:
      - name: "Deluge Water Spray System (each vehicle covered)"
        detail: "Deluge water spray system per Section 3.8 such that each vehicle is under the deluge spray coverage (Table 9.24.B.1 i)."
      - name: "Wet Riser System (near stairs and access walkways)"
        merge_system: wet_riser
        requires_wet_riser: true
        detail: "Wet riser system throughout the building, near stairs and on access walkways, per Section 3.4; interconnected at the highest level (Table 9.24.B.1 ii-iii)."
      - name: "Fire Pump"
        merge_system: pump
        duty: pump
        spec: "Sized for at least 2 adjacent deluge water spray zones @ 6.9 bar at most remote hose reel outlet valve"
        detail: "Table 9.24.B.1 iv. The flow depends on the deluge zone design; it is not a fixed table value, so this line is listed beside any other pump line rather than ranked against it."
      - name: "Fire Water Tank"
        merge_system: tank
        duty: tank
        spec: "60 minutes duration"
        detail: "Low water level detection and instantaneous refilling (Table 9.24.B.1 v)."

  - id: parking_robotic_b2
    merge_family: parking   # owner ruling 12.10.2026, P3 App Q6 (engine._merge_tables)
    match: {occupancy_in: [parking_enclosed, parking_open], has_robotic_parking_is: true, plot_area_m2_gt: 20000}
    section: "Ch 9, #4.8.1 / Table 9.24.B.2 (plot more than 20,000 m2)"
    page: "p.719"
    systems:
      - name: "Yard Fire Hydrants"
        detail: "Yard hydrants per Section 3.11 in a loop covering the entire development; the fire hose for the interior of the building is tapped from the hydrant loop (Table 9.24.B.2 i). Not required where infrastructure yard hydrants are available within 60 m of every exterior part of the structure; tapping from the existing yard hydrant network is permitted to extend coverage (item ii)."
      - name: "Fire Pump"
        merge_system: pump
        duty: pump
        spec: "1000 gpm @ 6.9 bar at most remote landing valve and hydrant outlet (combined yard + internal, or yard hydrants only)"
        detail: "Table 9.24.B.2 iii (combined pump set) and iv (pump set serving only the yard hydrants)."
      - name: "Fire Water Tank"
        merge_system: tank
        duty: tank
        spec: "60 minutes duration"
        detail: "Low water level detection and instantaneous refilling (combined tank, dedicated direct breeching inlet; Table 9.24.B.2 v)."

  - id: parking_open_c1
    merge_family: parking   # owner ruling 12.10.2026, P3 App Q6 (engine._merge_tables)
    match: {occupancy: parking_open, has_robotic_parking_is: false, ground_floor_bua_m2_lte: 2000, height_m_lt: 15}
    section: "Ch 9, #4.8.1 / Table 9.24.C.1 (GF BUA up to 2,000 m2, height less than 15 m)"
    page: "p.720"
    systems:
      - name: "Hose Reel System (throughout)"
        detail: "Hose reel system throughout per Section 3.3 (Table 9.24.C.1 i)."
      - name: "Dry Risers"
        required: not_required
        detail: "Dry risers shall not be required (Table 9.24.C.1 ii)."
      - name: "Fire Pump"
        merge_system: pump
        duty: pump
        spec: "50 gpm @ 4.5 bar at most remote hose reel outlet valve"
        detail: "Table 9.24.C.1 iii."
      - name: "Fire Water Tank"
        merge_system: tank
        duty: tank
        spec: "45 minutes duration"
        detail: "Low water level detection and instantaneous refilling (Table 9.24.C.1 iv)."

  - id: parking_open_c2
    merge_family: parking   # owner ruling 12.10.2026, P3 App Q6 (engine._merge_tables)
    match: {occupancy: parking_open, has_robotic_parking_is: false, ground_floor_bua_m2_lte: 2000, height_m_gte: 15, height_m_lt: 23}
    section: "Ch 9, #4.8.1 / Table 9.24.C.2 (GF BUA up to 2,000 m2, height 15 m to less than 23 m)"
    page: "p.720"
    systems:
      - name: "Wet Riser System (interconnected at highest level)"
        merge_system: wet_riser
        requires_wet_riser: true
        detail: "Wet riser system throughout per Section 3.4, interconnected at the highest level (Table 9.24.C.2 i-ii)."
      - name: "Fire Pump"
        merge_system: pump
        duty: pump
        pump_spec_type: stairs_dependent
        detail: "Table 9.24.C.2 iii: 750 gpm for 2 stairs, 1000 gpm for 3 or more stairs."
      - name: "Fire Water Tank"
        merge_system: tank
        duty: tank
        spec: "60 minutes duration"
        detail: "Low water level detection and instantaneous refilling (dedicated direct breeching inlet; Table 9.24.C.2 iv)."

  - id: parking_open_c3
    merge_family: parking   # owner ruling 12.10.2026, P3 App Q6 (engine._merge_tables)
    match:
      occupancy: parking_open
      has_robotic_parking_is: false
      any_of:
        - {ground_floor_bua_m2_gt: 2000}
        - {height_m_gte: 23}
    section: "Ch 9, #4.8.1 / Table 9.24.C.3 (GF BUA more than 2,000 m2 or height 23 m and above)"
    page: "p.720"
    systems:
      - name: "Automatic Sprinkler System (full coverage)"
        merge_system: sprinkler
        detail: "Sprinklers throughout the parking structure per Section 3.5 (Table 9.24.C.3 i)."
      - name: "Wet Riser System (interconnected at highest level)"
        merge_system: wet_riser
        requires_wet_riser: true
        detail: "Wet riser system throughout per Section 3.4, interconnected at the highest level (Table 9.24.C.3 ii-iii)."
      - name: "Fire Pump"
        merge_system: pump
        duty: pump
        spec: "1000 gpm @ 6.9 bar at most remote landing valve"
        detail: "Table 9.24.C.3 iv."
      - name: "Fire Water Tank"
        merge_system: tank
        duty: tank
        spec: "60 minutes duration"
        detail: "Low water level detection and instantaneous refilling (dedicated direct breeching inlet; Table 9.24.C.3 v)."

  - id: parking_open_c4
    merge_family: parking   # owner ruling 12.10.2026, P3 App Q6 (engine._merge_tables)
    match: {occupancy: parking_open, has_robotic_parking_is: false, plot_area_m2_gt: 20000}
    section: "Ch 9, #4.8.1 / Table 9.24.C.4 (plot more than 20,000 m2)"
    page: "p.720"
    systems:
      - name: "Yard Fire Hydrants"
        detail: "Yard hydrants per Section 3.11 in a loop covering the entire development (Table 9.24.C.4 i). Not required where infrastructure yard hydrants are available within 60 m of every exterior part of the structure; tapping from the existing yard hydrant network is permitted to extend coverage (item ii). Sprinklers, wet risers or hose reels follow Table 9.24.C.1, 2 or 3 as applicable (item iii)."
      - name: "Fire Pump"
        merge_system: pump
        duty: pump
        spec: "1000 gpm @ 6.9 bar at most remote landing valve and yard hydrant (combined yard + internal, or yard hydrants only)"
        detail: "Table 9.24.C.4 iv (combined pump set) and v (pump set serving only the yard hydrants)."
      - name: "Fire Water Tank"
        merge_system: tank
        duty: tank
        spec: "60 minutes duration"
        detail: "Low water level detection and instantaneous refilling (combined tank, dedicated direct breeching inlet; Table 9.24.C.4 vi)."

  - id: parking_covered_below_3600
    merge_family: parking   # owner ruling 12.10.2026, P3 App Q6 (engine._merge_tables)
    match: {occupancy: parking_open, has_robotic_parking_is: false, is_covered_shaded_parking_is: true, floors_above_grade_lte: 1, ground_floor_bua_m2_lt: 3600}
    suppresses: [parking_open_c1, parking_open_c2, parking_open_c3, parking_open_c4]
    section: "Ch 9, #4.8.1 / Table 9.24.D (covered / shaded one-level parking below 3,600 m2)"
    page: "p.721"
    systems:
      - name: "Table 9.24.D - no printed requirement below 3,600 m2"
        required: conditional
        detail: "Table 9.24.D starts at a covered/shaded parking area of 3,600 m2; the code prints nothing for a smaller covered/shaded one-level parking. Not evaluated by the tool: confirm with the Authority."

  - id: parking_covered_d1
    merge_family: parking   # owner ruling 12.10.2026, P3 App Q6 (engine._merge_tables)
    match: {occupancy: parking_open, has_robotic_parking_is: false, is_covered_shaded_parking_is: true, floors_above_grade_lte: 1, ground_floor_bua_m2_gte: 3600, ground_floor_bua_m2_lte: 20000}
    suppresses: [parking_open_c1, parking_open_c2, parking_open_c3, parking_open_c4]
    section: "Ch 9, #4.8.1 / Table 9.24.D.1 (covered / shaded parking 3,600 m2 to less than 20,000 m2)"
    page: "p.721"
    systems:
      - name: "Hose Reel System (throughout)"
        detail: "Hose reel system throughout per Section 3.3 (Table 9.24.D.1 i). The table prints 3,600 to less than 20,000 m2 and more than 20,000 m2; 20,000 m2 exactly is taken under this row."
      - name: "Dry Risers"
        required: not_required
        detail: "Dry riser shall not be required (Table 9.24.D.1 ii)."
      - name: "Fire Pump"
        merge_system: pump
        duty: pump
        spec: "50 gpm @ 4.5 bar at most remote hose reel outlet valve"
        detail: "Table 9.24.D.1 iii."
      - name: "Fire Water Tank"
        merge_system: tank
        duty: tank
        spec: "60 minutes duration"
        detail: "Low water level detection and instantaneous refilling (Table 9.24.D.1 iv)."

  - id: parking_covered_d2
    merge_family: parking   # owner ruling 12.10.2026, P3 App Q6 (engine._merge_tables)
    match: {occupancy: parking_open, has_robotic_parking_is: false, is_covered_shaded_parking_is: true, floors_above_grade_lte: 1, ground_floor_bua_m2_gt: 20000}
    suppresses: [parking_open_c1, parking_open_c2, parking_open_c3, parking_open_c4]
    section: "Ch 9, #4.8.1 / Table 9.24.D.2 (covered / shaded parking more than 20,000 m2)"
    page: "p.721"
    systems:
      - name: "Yard Fire Hydrants"
        detail: "Yard hydrants per Section 3.11 in a loop covering the entire development; where yard hydrants are provided, the hose reel system is not required (Table 9.24.D.2 i). Yard hydrants or hose reels are not required where infrastructure yard hydrants are available within 60 m of every exterior part of the structure (item ii)."
      - name: "Fire Pump"
        merge_system: pump
        duty: pump
        spec: "1000 gpm"
        detail: "Table 9.24.D.2 iii prints 1000 gpm with no pressure; size the pressure for the most remote hydrant valve per Section 3.11."
      - name: "Fire Water Tank"
        merge_system: tank
        duty: tank
        spec: "60 minutes duration"
        detail: "Low water level detection, dedicated direct breeching inlet and instantaneous refilling (Table 9.24.D.2 iv)."

various_locations:
  # #4.13.1 (p.749): "The building sprinkler system shall be extended to comply with
  # requirements of Table 9.29." Ruling R8 (12.10.2026): every sprinkler row carries
  # requires_sprinkler_system; the engine prints a #4.13.1 not_required note instead
  # when the building's table row gives no automatic sprinkler system. 9.29.K (wet
  # riser extended to the roof) is a wet riser item, not a sprinkler extension, so it
  # is not gated. 9.29.M (ceilings over 10 m, Table 9.29.A) is gated in the engine.
  # Rows are cited "Table 9.29 row X": "Table 9.29.A" is the separate High Ceiling
  # table (p.750). Rules marked silent_when_unsprinklered are standing notes or
  # rows the user did not tick; they print nothing (no #4.13.1 note) in a building
  # whose table row gives no automatic sprinkler system.
  - id: var_atrium
    flag: has_atrium
    requires_sprinkler_system: true
    systems:
      - name: "Atrium Sprinklers (ceiling + adjacent to opening)"
        required: recommended
        code_ref: "Ch 9, #4.13.1 / Table 9.29 row A"
        page_ref: "p.749"
        detail: "Table 9.29 row A i-ii: atriums should be provided with an automatic sprinkler system per Section 3.5, and sprinkler heads should be installed immediately adjacent to the atrium opening (the code says 'should'). See Ch 10 for atrium smoke control."
      - name: "Atrium Draft Stops - non-combustible, 450 mm deep"
        code_ref: "Ch 9, #4.13.1 / Table 9.29 row A"
        page_ref: "p.749"
        detail: "Table 9.29 row A ii: non-combustible material draft stops of 450 mm deep shall be provided (adjacent to the atrium opening)."
  - id: var_balconies
    flag: has_exterior_balconies
    requires_sprinkler_system: true
    systems:
      - name: "Exterior Balcony Sprinklers (sidewall or pendent)"
        code_ref: "Ch 9, #4.13.1 / Table 9.29 row B"
        page_ref: "p.749"
        spec: "Coverage not more than 12 m2 per sprinkler head; temperature rating 79 deg C"
        detail: "Table 9.29 row B: exterior balconies shall be provided with an automatic sprinkler system per Section 3.5; sidewall sprinkler heads or pendent sprinklers at the exterior balconies of buildings where sprinkler protection is required; balcony coverage shall not exceed 12 m2 per sprinkler head; temperature rating 79 deg C."
  - id: var_rain_screen
    flag: has_rain_screen_glazing
    requires_sprinkler_system: true
    systems:
      - name: "Glazing / Rain-screen Sprinkler Protection"
        code_ref: "Ch 9, #4.13.1 / Table 9.29 row C"
        page_ref: "p.749"
        detail: "Window-type pendent sprinklers on ceiling or sidewall sprinklers on walls to cover interior glazing (draft-curtain effect)."
  - id: var_stairs
    flag: has_stairs
    requires_sprinkler_system: true
    systems:
      - name: "Stair Shaft Sprinklers (top + first landing above bottom)"
        code_ref: "Ch 9, #4.13.1 / Table 9.29 row D"
        page_ref: "p.749"
        detail: "Sprinkler at top of shaft and at first accessible landing above the bottom of the shaft per Section 3.5."
  - id: var_elevator_shaft
    flag: has_elevator
    requires_sprinkler_system: true
    systems:
      - name: "Elevator Pit Sidewall Spray Sprinklers"
        code_ref: "Ch 9, #4.13.1 / Table 9.29 row E"
        page_ref: "p.749"
        detail: "Sidewall spray sprinklers at the bottom of each elevator hoistway, not more than 600 mm above the pit floor per Section 3.5."
  - id: var_bathroom_heaters
    flag: has_bathrooms_with_heaters
    requires_sprinkler_system: true
    systems:
      - name: "Above-False-Ceiling Space of Bathrooms with Heaters - Sprinklers"
        code_ref: "Ch 9, #4.13.1 / Table 9.29 rows F.ii and G.i"
        page_ref: "p.749"
        detail: "Table 9.29 rows F.ii / G.i: in bathrooms, the above false ceiling spaces where heaters are installed shall be protected with sprinklers per Section 3.5. This applies to the above-false-ceiling space, not to the bathroom itself."
  - id: var_above_false_ceiling_note
    # Table 9.29 row F.i (p.749): a standing note for every sprinklered building.
    always_on: true
    requires_sprinkler_system: true
    silent_when_unsprinklered: true
    systems:
      - name: "Above False Ceiling Spaces - Sprinklers Not Required"
        required: not_required
        code_ref: "Ch 9, #4.13.1 / Table 9.29 row F"
        page_ref: "p.749"
        detail: "Table 9.29 row F.i: sprinklers shall not be required above false ceilings; however, compartmentation and fire stopping shall be considered at regular intervals. Exception row F.ii: bathrooms where heaters are installed above the false ceiling."
  - id: var_public_washrooms
    # Table 9.29 row G.ii (p.749). Residential dwellings fall under G.iii.
    always_on: true
    when: {occupancy_not: [residential, labour_accommodation, staff_accommodation, hostel, villa_private]}
    requires_sprinkler_system: true
    silent_when_unsprinklered: true
    systems:
      - name: "Public Washrooms and Bathrooms - Sprinklers"
        code_ref: "Ch 9, #4.13.1 / Table 9.29 row G.ii"
        page_ref: "p.749"
        detail: "Table 9.29 row G.ii: public washrooms and bathrooms shall be provided with a sprinkler system per Section 3.5 (where the building has them)."
  - id: var_residential_washrooms_note
    always_on: true
    when: {occupancy_in: [residential, labour_accommodation, staff_accommodation, hostel, villa_private, hotel_a, hotel_b, hotel_c]}
    requires_sprinkler_system: true
    silent_when_unsprinklered: true
    systems:
      - name: "Residential / Hotel / Apartment Washrooms and Bathrooms - Sprinklers Not Required"
        required: not_required
        code_ref: "Ch 9, #4.13.1 / Table 9.29 row G.iii"
        page_ref: "p.749"
        detail: "Table 9.29 row G.iii: residential, hotel and apartment washrooms and bathrooms shall not require sprinkler protection (row G.i above-false-ceiling spaces with heaters still apply)."
  - id: var_laundry_storage
    flag: has_laundry_storage_rooms
    requires_sprinkler_system: true
    systems:
      - name: "Laundry / Storage Room Sprinklers"
        code_ref: "Ch 9, #4.13.1 / Table 9.29 row H"
        page_ref: "p.749"
        detail: "Residential / apartment / hotel-apartment laundry and storage rooms protected with sprinklers per Section 3.5."
  - id: var_pantries
    flag: has_pantries
    requires_sprinkler_system: true
    systems:
      - name: "Pantry Sprinklers (business/commercial)"
        code_ref: "Ch 9, #4.13.1 / Table 9.29 row I"
        page_ref: "p.749"
        detail: "Pantries in offices and commercial buildings sprinklered per Section 3.5."
  - id: var_stages
    flag: has_permanent_stages
    requires_sprinkler_system: true
    systems:
      - name: "Stage Sprinklers (under stages, dressing rooms, storerooms, workshops)"
        code_ref: "Ch 9, #4.13.1 / Table 9.29 row J"
        page_ref: "p.749"
        detail: "Permanent stages in assembly occupancies protected with sprinklers under the stage, dressing rooms, storerooms and workshops per Section 3.5."
  - id: var_roof_lpg_or_restaurant
    flag: has_roof_lpg_or_restaurant
    systems:
      - name: "Wet Riser extended to roof (with hose reel)"
        code_ref: "Ch 9, #4.13.1 / Table 9.29 row K"
        page_ref: "p.750"
        detail: "Building wet riser extended to roofs with LPG tanks, restaurant seating, assembly, or sheesha bars. Hose reels provided at roof level."
  - id: var_garbage_chute
    flag: has_garbage_chute
    requires_sprinkler_system: true
    systems:
      - name: "Garbage Chute Sprinklers (top + alternating floors + lowest)"
        code_ref: "Ch 9, #4.13.1 / Table 9.29 row L"
        page_ref: "p.750"
        detail: "One sprinkler at top of shaft, one at alternating floors, one at lowest level per Section 3.5."

high_ceiling:
  trigger:
    has_high_ceiling_is: true
  code_ref: "Ch 9, #4.13.1 / Table 9.29.A"
  page_ref: "p.750-751"
  note: "Extended-coverage sprinklers, 70 C (160 F), listed for high-ceiling applications. Table values are minimum guidelines - manufacturer's listed design may override."
  matrix:
    LH:
      band_10_13_5: {height_range: "10 m to 13.5 m", k_factor: "K11.2 (K160)", min_pressure: "12 psi (0.8 bar)", min_sprinklers: 6, density: "0.20 gpm/ft2 (8.0 mm/min)", design_area: "2500 ft2 (230 m2)", pump_without_hydrant_gpm: 750, pump_with_hydrant_gpm: 1000}
      band_13_5_18: {height_range: "13.5 m to 18 m", k_factor: "K11.2 (K160)", min_pressure: "18 psi (1.2 bar)", min_sprinklers: 4, density: "0.20 gpm/ft2 (8.0 mm/min)", design_area: "2500 ft2 (230 m2)", pump_without_hydrant_gpm: 750, pump_with_hydrant_gpm: 1000}
      band_18_30: {height_range: "18 m to 30 m", k_factor: "K25.2 (K360)", min_pressure: "7 psi (0.5 bar)", min_sprinklers: 12, pump_without_hydrant_gpm: 1000, pump_with_hydrant_gpm: 1250}
    OH1:
      band_10_13_5: {height_range: "10 m to 13.5 m", k_factor: "K11.2 (K160)", min_pressure: "12 psi (0.8 bar)", min_sprinklers: 6, density: "0.20 gpm/ft2 (8.0 mm/min)", design_area: "2500 ft2 (230 m2)", pump_without_hydrant_gpm: 750, pump_with_hydrant_gpm: 1000}
      band_13_5_18: {height_range: "13.5 m to 18 m", k_factor: "K11.2 (K160)", min_pressure: "18 psi (1.2 bar)", min_sprinklers: 4, density: "0.20 gpm/ft2 (8.0 mm/min)", design_area: "2500 ft2 (230 m2)", pump_without_hydrant_gpm: 750, pump_with_hydrant_gpm: 1000}
      band_18_30: {height_range: "18 m to 30 m", k_factor: "K25.2 (K360)", min_pressure: "7 psi (0.5 bar)", min_sprinklers: 12, pump_without_hydrant_gpm: 1000, pump_with_hydrant_gpm: 1250}
    OH2:
      band_10_13_5: {height_range: "10 m to 13.5 m", k_factor: "K11.2 (K160)", min_pressure: "12 psi (0.8 bar)", min_sprinklers: 6, density: "0.20 gpm/ft2 (8.0 mm/min)", design_area: "2500 ft2 (230 m2)", pump_without_hydrant_gpm: 750, pump_with_hydrant_gpm: 1000}
      band_13_5_18: {height_range: "13.5 m to 18 m", k_factor: "K11.2 (K160)", min_pressure: "18 psi (1.2 bar)", min_sprinklers: 4, density: "0.20 gpm/ft2 (8.0 mm/min)", design_area: "2500 ft2 (230 m2)", pump_without_hydrant_gpm: 750, pump_with_hydrant_gpm: 1000}
      band_18_30: {height_range: "18 m to 30 m", k_factor: "K25.2 (K360)", min_pressure: "7 psi (0.5 bar)", min_sprinklers: 12, pump_without_hydrant_gpm: 1000, pump_with_hydrant_gpm: 1250}
    HH:
      band_10_13_5: {height_range: "10 m to 13.5 m", k_factor: "K11.2 (K160)", min_pressure: "12 psi (0.8 bar)", min_sprinklers: 6, density: "0.30 gpm/ft2 (12.0 mm/min)", design_area: "3600 ft2 (340 m2)", pump_without_hydrant_gpm: 1000, pump_with_hydrant_gpm: 1250}
      band_13_5_18: {height_range: "13.5 m to 18 m", k_factor: "K25.2 (K360)", min_pressure: "7 psi (0.5 bar)", min_sprinklers: 12, pump_without_hydrant_gpm: 1000, pump_with_hydrant_gpm: 1250}
      band_18_30: {height_range: "18 m to 30 m", k_factor: "K25.2 (K360)", min_pressure: "7 psi (0.5 bar)", min_sprinklers: 12, pump_without_hydrant_gpm: 1000, pump_with_hydrant_gpm: 1250}

# #4.1.5 (p.694): Table 9.30 systems are installed only when the main building is fully
# protected per Tables 9.18 to 9.28. Rulings R14 / R14b (12.10.2026): every row that
# requires a system carries requires_sprinkler_system; the engine prints a #4.1.5 note
# instead when the building's table row gives no automatic sprinkler system.
# 9.30.D (battery room) requires nothing, so it is not gated.
auxiliary_rooms:
  - id: aux_msds_and_unoccupied_note
    # #4.14.1 (p.752) and #4.1.16 (p.695): one note whenever any Table 9.30 room is ticked.
    always_on: true
    when:
      any_of:
        - {has_anesthetizing_room_is: true}
        - {has_battery_charger_room_is: true}
        - {has_bms_room_is: true}
        - {has_computer_room_is: true}
        - {has_control_room_is: true}
        - {has_diesel_generator_room_is: true}
        - {has_main_electrical_room_is: true}
        - {has_ahu_room_is: true}
        - {has_lv_mv_room_is: true}
        - {has_mv_room_is: true}
        - {has_transformer_room_utility_is: true}
        - {has_transformer_room_private_is: true}
        - {has_lift_machine_room_is: true}
        - {has_main_telephone_room_is: true}
        - {has_main_server_room_is: true}
        - {has_rmu_idf_mdf_room_is: true}
        - {has_gsm_room_is: true}
        - {has_operation_theater_is: true}
        - {has_mri_scanning_room_is: true}
        - {has_records_room_is: true}
        - {has_ups_room_is: true}
        - {has_cold_freezer_room_is: true}
    requires_sprinkler_system: true
    silent_when_unsprinklered: true
    systems:
      - name: "Auxiliary Room System Selection - MSDS Review and Occupied-Area Rule"
        code_ref: "Ch 9, #4.14.1; #4.1.16"
        page_ref: "p.752, p.695"
        detail: "#4.14.1: where rooms and equipment are provided with fire protection systems per Table 9.30, the designers shall first consider and consult the relevant Material Safety Data Sheet (MSDS) before designing and proposing such systems. #4.1.16: for clean agent, aerosol, CO2 and other suppression systems, LV rooms, transformer rooms, telephone rooms, generator rooms and other such equipment / machinery rooms located in occupied buildings or attached to them are not considered unoccupied areas."

  - id: aux_A_anesthetizing
    flag: has_anesthetizing_room
    requires_sprinkler_system: true
    systems:
      - name: "Anesthetizing Room - Automatic Sprinkler (Section 3.5) OR Double-Interlocked Pre-action (Section 3.7)"
        code_ref: "Ch 9, #4.14 / Table 9.30.A"
        page_ref: "p.752"
        detail: "Anesthetizing room: either wet-pipe sprinkler per Section 3.5 or double-interlocked pre-action per Section 3.7."

  - id: aux_B_battery_charger
    flag: has_battery_charger_room
    requires_sprinkler_system: true
    systems:
      - name: "Battery Charger Room - Clean Agent (Section 3.14) OR Double-Interlocked Pre-action (Section 3.7)"
        code_ref: "Ch 9, #4.14 / Table 9.30.B"
        page_ref: "p.752"
        detail: "Table 9.30.B: clean agent system per Section 3.14 OR a double interlocked pre-action sprinkler system per Section 3.7."

  - id: aux_C_bms
    flag: has_bms_room
    requires_sprinkler_system: true
    systems:
      - name: "BMS Room - Clean Agent (Section 3.14) OR Double-Interlocked Pre-action (Section 3.7)"
        code_ref: "Ch 9, #4.14 / Table 9.30.C"
        page_ref: "p.752"
        detail: "Table 9.30.C: clean agent system per Section 3.14 OR a double interlocked pre-action sprinkler system per Section 3.7. Exemption (iii): BMS rooms which are less than 10 m2 in area AND are not with critical building monitoring and management systems shall not be required to be protected."

  - id: aux_D_battery
    flag: has_battery_room
    systems:
      - name: "Battery Room - No fire protection system required"
        required: not_required
        code_ref: "Ch 9, #4.14 / Table 9.30.D"
        page_ref: "p.752"
        detail: "Table 9.30.D: None."

  - id: aux_E_computer
    flag: has_computer_room
    requires_sprinkler_system: true
    systems:
      - name: "Computer Room - Clean Agent (Section 3.14) OR Double-Interlocked Pre-action (Section 3.7)"
        code_ref: "Ch 9, #4.14 / Table 9.30.E"
        page_ref: "p.752"
        detail: "Table 9.30.E: clean agent system per Section 3.14 OR a double interlocked pre-action sprinkler system per Section 3.7. Exemption (iii): computer rooms which are less than 10 m2 in area AND are not with critical life or building monitoring and management systems shall not be required to be protected."

  - id: aux_F_control
    flag: has_control_room
    requires_sprinkler_system: true
    systems:
      - name: "Control Room / Fire Command Centre - Clean Agent (Section 3.14) OR Double-Interlocked Pre-action (Section 3.7)"
        code_ref: "Ch 9, #4.14 / Table 9.30.F"
        page_ref: "p.752"
        detail: "Table 9.30.F: clean agent system per Section 3.14 OR a double interlocked pre-action sprinkler system per Section 3.7. Exemptions: (iii) rooms which are less than 10 m2 in area AND are not with critical life or building monitoring and control systems; (iv) rooms which are separated as part of separated service blocks and detached from the predominant occupancy, by a separation distance of 3 m, shall not be required to be protected. A fire command centre houses critical life safety control systems, so exemption (iii) does not cover it."

  - id: aux_G_diesel_generator
    flag: has_diesel_generator_room
    requires_sprinkler_system: true
    systems:
      - name: "Diesel Generator Room - Foam Sprinkler System (Section 3.9)"
        code_ref: "Ch 9, #4.14 / Table 9.30.G / Table 9.31.E"
        page_ref: "p.752, p.756"
        detail: "Table 9.30.G and Table 9.31.E (same text): foam sprinkler system shall be provided per Section 3.9. Exemption (ii): diesel generator rooms which are separated as part of separated service blocks and detached from the predominant occupancy, by a separation distance of 3 m, shall not be required to be protected. One system meets both tables."

  - id: aux_H_main_electrical
    flag: has_main_electrical_room
    requires_sprinkler_system: true
    systems:
      - name: "Main Electrical Room - Clean Agent (Section 3.14)"
        code_ref: "Ch 9, #4.14 / Table 9.30.H"
        page_ref: "p.753"
        detail: "Table 9.30.H: clean agent system per Section 3.14. Exemptions: (ii) electrical rooms which are less than 10 m2 in area OR are located on typical floors; such typical floor electrical rooms shall be 1 hour fire rated enclosures limited to distribution boards and junction boxes, with fully compliant penetration fire stopping; (iii) electrical rooms which are separated as part of separated service blocks and detached from the predominant occupancy, by a separation distance of 3 m, shall not be required to be protected."

  - id: aux_I_ahu
    flag: has_ahu_room
    requires_sprinkler_system: true
    systems:
      - name: "AHU Room - Automatic Sprinkler System (Section 3.5)"
        code_ref: "Ch 9, #4.14 / Table 9.30.I"
        page_ref: "p.753"
        detail: "AHU room sprinklered per Section 3.5."

  - id: aux_J_lv_mv
    # Table 9.30.J is printed "LV ROOMS AND MV ROOMS" (p.753): fires on either flag.
    always_on: true
    when:
      any_of: [{has_lv_mv_room_is: true}, {has_mv_room_is: true}]
    requires_sprinkler_system: true
    systems:
      - name: "LV / MV Room - Clean Agent (Section 3.14) with motorized louvers closing on discharge"
        code_ref: "Ch 9, #4.14 / Table 9.30.J"
        page_ref: "p.753"
        detail: "Table 9.30.J: clean agent system per Section 3.14; where louvers are provided for LV rooms protected with clean agent, louvers shall be motorized and closed upon clean agent discharge to maintain room tightness. Exemptions: (ii) rooms which are separated as part of separated service blocks and detached from the predominant occupancy, by a separation distance of 3 m, shall not be required to be protected; (iii) rooms which are less than 10 m2 in area OR are located on typical floors; such typical floor or podium floor rooms shall be 1 hour fire rated enclosures limited to distribution boards and junction boxes, with fully compliant penetration fire stopping."

  - id: aux_K_transformer_utility
    flag: has_transformer_room_utility
    requires_sprinkler_system: true
    systems:
      - name: "Transformer Room (utility) - No protection unless specified by utility; if required: Clean Agent OR Deluge Water Spray OR Water Mist"
        required: conditional
        code_ref: "Ch 9, #4.14 / Table 9.30.K"
        page_ref: "p.753"
        detail: "Utility-owned transformer rooms (DEWA / SEWA / ADDC / FEWA / AADC) enclosed and outside substations. Default: no protection required. If the utility operator's technical spec calls for protection, then provide either Clean Agent (Section 3.14) OR Deluge Water Spray (Section 3.8) OR Water Mist (Section 3.10)."

  - id: aux_L_transformer_private
    flag: has_transformer_room_private
    requires_sprinkler_system: true
    systems:
      - name: "Transformer Room (private) - Clean Agent (3.14) OR Deluge Water Spray (3.8) OR Water Mist (3.10) OR 2-hr Fire-Rated Enclosure"
        code_ref: "Ch 9, #4.14 / Table 9.30.L"
        page_ref: "p.753"
        detail: "Privately-owned enclosed transformer rooms outside substations. Four options: (i) clean agent per Section 3.14, (ii) deluge water spray per Section 3.8, (iii) water mist per Section 3.10, or (iv) 2 hour fire rated enclosure with 90 minutes fire doors or 90 minutes fire rated motorized louvers, housing exclusively dry type electrical equipment and no other storage. Exemption (v): private enclosed transformer rooms which are separated as part of separated service blocks and detached from the predominant occupancy, by a separation distance of 3 m, shall not be required to be protected."

  - id: aux_M_lift_machine
    flag: has_lift_machine_room
    requires_sprinkler_system: true
    systems:
      - name: "Lift Machine Room - Automatic Sprinkler System (Section 3.5)"
        code_ref: "Ch 9, #4.14 / Table 9.30.M"
        page_ref: "p.754"
        detail: "Lift machine room sprinklered per Section 3.5. Machine-room-less (MRL) elevators without control / mechanical equipment in a dedicated room are exempt."

  - id: aux_N_main_telephone
    flag: has_main_telephone_room
    requires_sprinkler_system: true
    systems:
      - name: "Main Telephone Room - Clean Agent (Section 3.14)"
        code_ref: "Ch 9, #4.14 / Table 9.30.N"
        page_ref: "p.754"
        detail: "Table 9.30.N: clean agent system per Section 3.14. Exemptions: (ii) telephone rooms which are less than 10 m2 in area OR are located on typical floors; such typical floor telephone rooms shall be limited to distribution boards and junction boxes with fully compliant penetration fire stopping; (iii) telephone rooms which are separated as part of separated service blocks and detached from the predominant occupancy, by a separation distance of 3 m, shall not be required to be protected."

  - id: aux_O_main_server
    flag: has_main_server_room
    requires_sprinkler_system: true
    systems:
      - name: "Main Server Room - Clean Agent (Section 3.14)"
        code_ref: "Ch 9, #4.14 / Table 9.30.O"
        page_ref: "p.754"
        detail: "Table 9.30.O: clean agent system per Section 3.14. Exemptions: (ii) server rooms which are less than 10 m2 in area OR are located on typical floors; such typical floor server rooms shall be compartmented with fully compliant penetration fire stopping systems; (iii) server cabinets exposed to occupied rooms, provided the room has an automatic sprinkler system; (iv) server rooms which are separated as part of separated service blocks and detached from the predominant occupancy, by a separation distance of 3 m, shall not be required to be protected."

  - id: aux_P_rmu_idf_mdf
    flag: has_rmu_idf_mdf_room
    requires_sprinkler_system: true
    systems:
      - name: "RMU / IDF / MDF / CDF / MMR Room - Clean Agent (Section 3.14)"
        code_ref: "Ch 9, #4.14 / Table 9.30.P"
        page_ref: "p.754"
        detail: "Table 9.30.P: clean agent system per Section 3.14. Exemptions: (ii) rooms which are less than 10 m2 in area or are located on typical floors; such typical floor rooms shall be compartmented with fully compliant fire stopping systems; (iii) rooms which are separated as part of separated service blocks and detached from the predominant occupancy, by a separation distance of 3 m, shall not be required to be protected."

  - id: aux_Q_gsm
    flag: has_gsm_room
    requires_sprinkler_system: true
    systems:
      - name: "GSM Room - Clean Agent (Section 3.14)"
        code_ref: "Ch 9, #4.14 / Table 9.30.Q"
        page_ref: "p.754"
        detail: "Table 9.30.Q: clean agent system per Section 3.14. Exemptions: (ii) rooms which are less than 10 m2 in area or are located on typical floors; such typical floor rooms shall be compartmented with fully compliant fire stopping systems; (iii) rooms which are separated as part of separated service blocks and detached from the predominant occupancy, by a separation distance of 3 m, shall not be required to be protected."

  - id: aux_R_operation_theater
    flag: has_operation_theater
    requires_sprinkler_system: true
    systems:
      - name: "Operation Theatre - Double-Interlocked Pre-action (Section 3.7) OR 2-hr Fire-Rated Enclosure"
        code_ref: "Ch 9, #4.14 / Table 9.30.R"
        page_ref: "p.755"
        detail: "Table 9.30.R: (i) a double interlocked pre-action sprinkler system per Section 3.7, OR (ii) rooms shall be 2 hour fire rated enclosures with 90 minutes fire doors, housing exclusively dry type medical and electrical equipment and no other storage."

  - id: aux_S_mri_scanning
    flag: has_mri_scanning_room
    requires_sprinkler_system: true
    systems:
      - name: "MRI / Scanning Room - Automatic Sprinkler (3.5) OR Double-Interlocked Pre-action (3.7) OR 2-hr Fire-Rated Enclosure"
        code_ref: "Ch 9, #4.14 / Table 9.30.S"
        page_ref: "p.755"
        detail: "Table 9.30.S: (i) an automatic sprinkler system per Section 3.5, OR (ii) a double interlocked pre-action sprinkler system per Section 3.7, OR (iii) rooms shall be 2 hour fire rated enclosures with 90 minutes fire doors, housing exclusively dry type medical and electrical equipment and no other storage."

  - id: aux_T_records
    flag: has_records_room
    requires_sprinkler_system: true
    systems:
      - name: "Records Room - Automatic Sprinkler (3.5) OR Double-Interlocked Pre-action (3.7) OR Clean Agent (3.14)"
        code_ref: "Ch 9, #4.14 / Table 9.30.T"
        page_ref: "p.755"
        detail: "Table 9.30.T: (i) an automatic sprinkler system per Section 3.5, OR (ii) a double interlocked pre-action sprinkler system per Section 3.7, OR (iii) a clean agent system per Section 3.14."

  - id: aux_U_ups
    flag: has_ups_room
    requires_sprinkler_system: true
    systems:
      - name: "UPS Room - Clean Agent (3.14) OR Double-Interlocked Pre-action (3.7) OR 2-hr Fire-Rated Enclosure"
        code_ref: "Ch 9, #4.14 / Table 9.30.U"
        page_ref: "p.755"
        detail: "Table 9.30.U: (i) a clean agent system per Section 3.14, OR (ii) a double interlocked pre-action sprinkler system per Section 3.7, OR (iii) rooms shall be 2 hour fire rated enclosures with 90 minutes fire doors, housing exclusively dry type battery, dry electrical equipment and no other storage."

  - id: aux_V_cold_freezer
    flag: has_cold_freezer_room
    requires_sprinkler_system: true
    systems:
      - name: "Cold / Freezer Room - Dry Sprinklers OR Dry Pre-action System"
        code_ref: "Ch 9, #4.14 / Table 9.30.V"
        page_ref: "p.755"
        detail: "Table 9.30.V: (i) dry type sprinklers or dry preaction system shall be provided. Exemptions: (ii) rooms which are less than 20 m2 in area need not be protected; however, such rooms shall be compartmented with fully compliant penetration fire stopping systems; (iii) modular type cold rooms which are exposed to occupied rooms shall not be required to be protected, provided the room is provided with automatic sprinkler system; (iv) rooms which are separated as part of separated service blocks and detached from the predominant occupancy, by a separation distance of 3 m, shall not be required to be protected."

equipment:
  - id: eq_A_kitchen_hood
    flag: has_commercial_kitchen
    systems:
      - name: "Commercial Kitchen Hood - Automatic Wet Chemical System (Section 3.12) + Grease Filters"
        code_ref: "Ch 9, #4.15 / Table 9.31.A; #3.12 / Table 9.14 items 3.ii, 6"
        page_ref: "p.756, p.675"
        spec: "For commercial kitchens having 3 or more burners"
        detail: "Table 9.31.A: an automatic wet chemical system per Section 3.12 for commercial kitchens having 3 or more burners; grease filters shall be installed for the kitchen hood. Table 9.14 item 3.ii: the wet chemical system as an entire system, with its design, installation and maintenance manual from the manufacturer, shall be listed and approved by Civil Defence. Table 9.14 item 6: on activation, all sources of fuel and electric power that produce heat to all equipment protected by the system shall be shut down; gas appliances not requiring protection but located under the same ventilation equipment shall also be shut off; shutoff devices shall require manual resetting before fuel or power is restored."

  - id: eq_B_lpg_tanks
    flag: has_lpg_tanks
    # Table 9.31.B i-ii cover tanks aboveground or on roofs or podiums only (p.756).
    when: {has_lpg_tank_underground_mounded_is: false}
    systems:
      - name: "LPG Tanks (aboveground, roof or podium) - Fixed Water Spray System"
        code_ref: "Ch 11, #2.5.3 / Table 11.5 item 5; Ch 9, #4.15 / Table 9.31.B"
        page_ref: "p.906, p.756"
        detail: "Fixed water spray system on every aboveground LPG tank, fed from the fire pump and water tank of the building the LPG tank serves, designed per Chapter 9 (Table 11.5 item 5.i). Where that building has no fire pump and water tank, a dry-type water spray ring with open nozzles connected to a Civil Defence breeching inlet (Table 11.5 item 5.ii; Table 9.31.B ii gives the same dry deluge with breeching inlet for a building that is not sprinklered). Code conflict: Table 9.31.B iii (p.756) reads 'Where LPG tanks are installed aboveground, no protection shall be required, unless the proximity of such tanks is more than 6 m from any point of structure', while Table 11.5 item 5.i (p.906) requires the fixed water spray with no exemption. Ruling R5 (12.10.2026): Chapter 11 governs, so no distance exemption is applied."

  - id: eq_B_lpg_tanks_underground_and_roof
    flag: has_lpg_tanks
    # Underground / mounded tanks ticked beside roof or at-grade tanks: those tanks are
    # covered by Table 9.31.B i (p.756) and Table 11.5 item 5 / Table 11.7 #5 (Ch 11), so
    # the spray is required for them (owner ruling 12.10.2026, P3 Ch11 Q4 at-grade input).
    when:
      has_lpg_tank_underground_mounded_is: true
      any_of:
        - {has_lpg_tank_roof_mounted_is: true}
        - {has_lpg_tank_at_grade_is: true}
    systems:
      - name: "LPG Tanks (aboveground, roof or podium) - Fixed Water Spray System"
        code_ref: "Ch 11, Table 11.7 #5 / Table 11.5 item 5; Ch 9, #4.15 / Table 9.31.B"
        page_ref: "p.906, p.756"
        detail: "Roof-mounted or aboveground at-grade LPG tanks are ticked beside the underground / mounded tanks: Table 9.31.B i-ii (p.756) cover tanks aboveground or on roofs or podiums, and Chapter 11 requires their fire protection (Table 11.5 item 5, Table 11.7 #5), so the fixed water spray system is required on every such tank. The underground / mounded tanks need none (Table 11.9 #5). Ruling R5 (12.10.2026): Chapter 11 governs the Table 9.31.B iii 6 m clause."

  - id: eq_B_lpg_tanks_underground_mounded
    flag: has_lpg_tanks
    when: {has_lpg_tank_underground_mounded_is: true, has_lpg_tank_roof_mounted_is: false, has_lpg_tank_at_grade_is: false}
    systems:
      - name: "LPG Tanks (aboveground, roof or podium) - Fixed Water Spray System"
        required: not_required
        code_ref: "Ch 11, #2.5.3 / Table 11.5 item 5; Ch 9, #4.15 / Table 9.31.B"
        page_ref: "p.906, p.756"
        detail: "Only underground / mounded LPG tanks are declared (no roof or aboveground at-grade tanks ticked): Table 9.31.B i-ii (p.756) apply only where LPG tanks are installed aboveground or on roofs or podiums, and Table 11.9 #5 makes fire protection for underground / mounded tanks not mandatory, so no water spray system is required. Tick the roof or at-grade tank box if the project also has those tanks (owner ruling 12.10.2026, P3 Ch11 Q4)."

  - id: eq_C_flammable_liquid_tanks
    flag: has_flammable_liquid_tanks
    systems:
      - name: "Flammable Liquid Tanks - Automatic Foam System (Section 3.9)"
        code_ref: "Ch 9, #4.15 / Table 9.31.C; Ch 13"
        page_ref: "p.756"
        detail: "Flammable-liquid tanks: automatic foam system per Section 3.9. Foam type (AFFF / AR-AFFF / protein) selected by liquid flash point and solubility - refer Chapter 13 Flammable Liquids."

  - id: eq_D_cable_spread
    flag: has_cable_spread_areas
    systems:
      - name: "Cable Spread Areas - Automatic Water Deluge Spray (Table 3.8) OR Water Mist (Table 3.10)"
        code_ref: "Ch 9, #4.15 / Table 9.31.D"
        page_ref: "p.756"
        detail: "Cable spread / cable tray galleries: water deluge spray per Table 3.8 or water mist per Table 3.10."

  - id: eq_E_diesel_generator
    flag: has_diesel_generator_room
    systems:
      - name: "Diesel Generator Room - Foam Sprinkler System (Section 3.9)"
        code_ref: "Ch 9, #4.15 / Table 9.31.E"
        page_ref: "p.756"
        detail: "Table 9.31.E: foam sprinkler system shall be provided per Section 3.9. Exemption (ii): diesel generator rooms which are separated as part of separated service blocks and detached from the predominant occupancy, by a separation distance of 3 m, shall not be required to be protected. Where Table 9.30.G also lists the room, the one foam sprinkler system meets both tables and is listed once."

  - id: eq_F_boilers
    flag: has_boilers
    systems:
      - name: "Boilers - Automatic Sprinkler System (Section 3.5)"
        code_ref: "Ch 9, #4.15 / Table 9.31.F"
        page_ref: "p.756"
        detail: "Boiler rooms: wet-pipe sprinklers per Section 3.5."

  - id: eq_G_cooling_towers
    flag: has_cooling_towers
    systems:
      - name: "Cooling Towers - Automatic Water Deluge Spray (Table 3.8)"
        required: conditional
        code_ref: "Ch 9, #4.15 / Table 9.31.G"
        page_ref: "p.756"
        detail: "Table 9.31.G: where the cooling tower material is not tested and certified for non-combustibility, an automatic water deluge spray system shall be provided per Table 3.8."

  - id: eq_H_oil_filled_transformers
    flag: has_oil_filled_transformers
    systems:
      - name: "Oil-filled Transformers - Automatic Water Deluge Spray (Table 3.8)"
        code_ref: "Ch 9, #4.15 / Table 9.31.H"
        page_ref: "p.756"
        detail: "Oil-filled transformers: water deluge spray on the transformer enclosure per Table 3.8."

  - id: eq_I_bulk_oil_storage
    flag: has_bulk_oil_storage
    systems:
      - name: "Bulk Oil Storage - Risk-Assessment-Based Suppression (House of Expertise)"
        code_ref: "Ch 9, #4.15 / Table 9.31.I; Ch 13"
        page_ref: "p.756"
        detail: "Comprehensive risk assessment required; suppression proposal prepared and stamped by a CD-approved House of Expertise. Refer Chapter 13 Flammable Liquids."

  - id: eq_J_bulk_flammable_liquid
    flag: has_bulk_flammable_liquid_storage
    systems:
      - name: "Bulk Flammable Liquid Storage - Risk-Assessment-Based Suppression (House of Expertise)"
        code_ref: "Ch 9, #4.15 / Table 9.31.J; Ch 13"
        page_ref: "p.756"
        detail: "Risk assessment + House-of-Expertise proposal. Refer Chapter 13 Flammable Liquids and Chapter 9 Fire Protection."

  - id: eq_K_bulk_flammable_gas
    flag: has_bulk_flammable_gas_storage
    systems:
      - name: "Bulk Flammable Gas Storage - Risk-Assessment-Based Suppression (House of Expertise)"
        code_ref: "Ch 9, #4.15 / Table 9.31.K"
        page_ref: "p.757"
        detail: "Risk assessment + House-of-Expertise proposal."

  - id: eq_L_bulk_flammable_solid
    flag: has_bulk_flammable_solid_storage
    systems:
      - name: "Bulk Flammable Solid Storage - Risk-Assessment-Based Suppression (House of Expertise)"
        code_ref: "Ch 9, #4.15 / Table 9.31.L"
        page_ref: "p.757"
        detail: "Risk assessment + House-of-Expertise proposal."

  - id: eq_M_high_hazard_logistics
    flag: has_high_hazard_logistics
    systems:
      - name: "High-hazard Logistics - Risk-Assessment-Based Suppression (House of Expertise)"
        code_ref: "Ch 9, #4.15 / Table 9.31.M"
        page_ref: "p.757"
        detail: "Risk assessment + House-of-Expertise proposal."

  - id: eq_N_chemical_warehouse
    flag: has_chemical_warehouse
    systems:
      - name: "Chemical Warehouse - Risk-Assessment-Based Suppression (House of Expertise)"
        code_ref: "Ch 9, #4.15 / Table 9.31.N"
        page_ref: "p.757"
        detail: "Risk assessment + House-of-Expertise proposal."

  - id: eq_O_explosives
    flag: has_explosives
    systems:
      - name: "Arms / Ammunition / Explosives - Risk-Assessment-Based Suppression (House of Expertise)"
        code_ref: "Ch 9, #4.15 / Table 9.31.O"
        page_ref: "p.757"
        detail: "Arms / ammunition / explosives: risk assessment + House-of-Expertise proposal."

  - id: eq_P_processing_plants
    flag: has_processing_plant
    systems:
      - name: "Processing / Generating Plant - Risk-Assessment-Based Suppression (House of Expertise)"
        code_ref: "Ch 9, #4.15 / Table 9.31.P"
        page_ref: "p.757"
        detail: "Processing / generating plants: risk assessment + House-of-Expertise proposal."

# ---------------- KIOSKS (Ch 1, Table 1.9 item 48, p.98) ----------------------------
# Mercantile Group C kiosk, permanent or temporary (Table 1.1 row 11, p.50; owner rulings
# 13.10.2026, P4 Q4-Q5). Table 1.9 item 48 sends fire protection to Ch 9; its lines are
# printed here, beside the Table 9.20.b row C / Table 9.21.b row. Line iii depends on
# kiosk_in_sprinklered_area_or_mall: blank = NOT EVALUATED by name, never a pass.
kiosk_item_48:
  - id: kiosk_48_general
    always_on: true
    when: {is_kiosk_is: true}
    systems:
      - name: "Kiosk Fire Resistance Separation (Table 1.9 item 48)"
        code_ref: "Ch 1, Table 1.9 item 48"
        page_ref: "p.98"
        spec: "0 Hour with automatic fixed fire protection system; 0 Hour without"
        detail: "Table 1.9 item 48 KIOSKS (p.98): required separation with automatic fixed fire protection system 0 Hour; without automatic fixed fire protection system 0 Hour."
      - name: "Kiosk Separation from Other Occupancies (Table 1.9 item 48 i)"
        code_ref: "Ch 1, Table 1.9 item 48 i"
        page_ref: "p.98"
        spec: "Not less than 1.5 m horizontal separation"
        detail: "Table 1.9 item 48 i (p.98): 'Minimum horizontal separation between kiosks and other occupancies, including other structures within mall circulation area or retail spaces shall not be less than 1.5 m.'"
      - name: "Separation Between Adjacent Kiosks (Table 1.9 item 48 ii)"
        code_ref: "Ch 1, Table 1.9 item 48 ii"
        page_ref: "p.98"
        spec: "Not less than 6 m between 2 adjacent kiosks"
        detail: "Table 1.9 item 48 ii (p.98): 'The minimum horizontal separation distance between 2 adjacent kiosks shall not be less than 6m.'"
      - name: "Automatic Fire Detection and Alarm System (Kiosk, Table 1.9 item 48 iv)"
        code_ref: "Ch 1, Table 1.9 item 48 iv"
        page_ref: "p.98"
        spec: "Automatic fire detection and alarm system"
        detail: "Table 1.9 item 48 iv (p.98): 'Kiosks shall be provided with automatic fire detection and alarm system.' The Ch 8 chapter of this report gives the system lines."
      - name: "Kiosk Area Limit (Table 1.9 item 48 v)"
        code_ref: "Ch 1, Table 1.9 item 48 v / #7.1.40"
        page_ref: "p.98"
        spec: "Kiosk or group of kiosks: area not more than 18 m2"
        detail: "Table 1.9 item 48 v (p.98): 'Kiosks or group of kiosks shall not have an area more than 18 m2. See section 7.1.40. for kiosk material requirements.' The tool reads the kiosk area from the ground floor built-up area input."

  - id: kiosk_48_iii_sprinklered_area
    always_on: true
    when: {is_kiosk_is: true, kiosk_in_sprinklered_area_or_mall_is: true}
    systems:
      - name: "Automatic Sprinkler System (Kiosk, Table 1.9 item 48 iii)"
        code_ref: "Ch 1, Table 1.9 item 48 iii"
        page_ref: "p.98"
        spec: "Automatic sprinkler system in the kiosk"
        detail: "Table 1.9 item 48 iii (p.98): 'Kiosks located at sprinkler protected areas and mall buildings shall be provided with automatic sprinkler system.' The kiosk is entered as located in a sprinkler protected area or a mall building."

  - id: kiosk_48_iii_not_sprinklered_area
    always_on: true
    when: {is_kiosk_is: true, kiosk_in_sprinklered_area_or_mall_is: false}
    systems:
      - name: "Automatic Sprinkler System (Kiosk, Table 1.9 item 48 iii)"
        required: not_required
        code_ref: "Ch 1, Table 1.9 item 48 iii"
        page_ref: "p.98"
        detail: "Not required by item 48 iii: Table 1.9 item 48 iii (p.98) requires an automatic sprinkler system for kiosks located at sprinkler protected areas and mall buildings, and the kiosk is entered as located elsewhere. The Ch 9 table row above still governs."

  - id: kiosk_48_iii_not_evaluated
    always_on: true
    when: {is_kiosk_is: true, kiosk_in_sprinklered_area_or_mall_is: null}
    systems:
      - name: "Kiosk Location (Table 1.9 item 48 iii) - NOT EVALUATED"
        code_ref: "Ch 1, Table 1.9 item 48 iii"
        page_ref: "p.98"
        spec: "Not evaluated: state whether the kiosk is in a sprinkler protected area or a mall building"
        detail: "Table 1.9 item 48 iii (p.98): 'Kiosks located at sprinkler protected areas and mall buildings shall be provided with automatic sprinkler system.' Where the kiosk is located was not entered, so this line is not evaluated."
